---
title: "Давление независимый"
aliases: ["Давление независимый"]
weight: 1
description: "Терминальные устройства с независимым контролем расхода воздуха, нечувствительные к перепадам давления в воздуховоде."
---

## Обзор

Терминальные устройства давления независимого (pressure independent VAV — PI-VAV) — это регулируемые воздухораспределители, которые поддерживают заданный расход воздуха независимо от колебаний давления в магистральном воздуховоде. Они применяются в системах переменного расхода воздуха (VAV) для обеспечения точной подачи кондиционного воздуха в отдельные помещения или зоны независимо от условий в сети воздуховодов.

Основное преимущество PI-VAV-устройств состоит в том, что они автоматически компенсируют изменения статического давления, вызванные открытием или закрытием других терминальных устройств в системе. Это обеспечивает стабильный расход, независимо от гидравлического режима сети, что повышает энергоэффективность и улучшает управляемость системой. Устройства широко используются в современных офисных зданиях, больницах, торговых центрах и лабораториях, где требуется динамичное и точное распределение воздуха.

В соответствии с ASHRAE 62.1 и ISO 13779-1 PI-VAV-терминалы обеспечивают лучший контроль качества воздуха в помещениях, минимизируя перепроизводство воздуха и снижая энергопотребление на вентиляцию и кондиционирование.

## Физические принципы и теоретические основы

Принцип работы PI-VAV основан на автоматической регулировке сопротивления воздушного потока для поддержания постоянного расхода при переменном давлении.

Основное уравнение для расчёта расхода воздуха через регулятор:

$$Q = K_v \sqrt{\Delta P}$$

где:
- $Q$ — объёмный расход воздуха, м³/ч;
- $K_v$ — коэффициент расхода регулятора;
- $\Delta P$ — перепад давления на регулятора, Па.

Для поддержания постоянного расхода при изменении статического давления в воздуховоде регулятор должен динамически изменять своё сопротивление:

$$\Delta P_{\text{рег}} = \Delta P_{\text{подачи}} - \Delta P_{\text{воздув}}$$

Датчик скорости воздуха (обычно трубка Пито или тепловой анемометр) непрерывно измеряет динамическое давление потока и в реальном времени преобразует его в информацию о скорости:

$$v = \sqrt{\frac{2 \Delta P_{\text{дин}}}{\rho}}$$

где:
- $v$ — скорость воздуха, м/с;
- $\Delta P_{\text{дин}}$ — динамическое давление, Па;
- $\rho$ — плотность воздуха, кг/м³ (обычно ≈ 1,2 кг/м³ при 20°C).

Расход вычисляется как:

$$Q = v \cdot A$$

где $A$ — площадь сечения воздуховода, м².

## Компоненты и конструкция

### Регулятор расхода воздуха (дроссельная заслонка)

Это основной исполнительный элемент, который изменяет проходное сечение для воздуха. Регулятор расположен на входе в терминал и управляется приводом на основе сигнала от датчика скорости и сигнала управления от системы автоматизации зданий (BMS). Современные регуляторы имеют линейную или экспоненциальную характеристику протока и могут обеспечивать расходы от 10 % до 100 % номинального значения.

### Датчик скорости воздуха

Датчик измеряет скорость потока воздуха и отправляет сигнал обратной связи в контроллер. Типовые датчики включают:

- **Трубка Пито** — измеряет динамическое давление; требует регулярной очистки, особенно в грязных системах;
- **Тепловой анемометр** — использует нагретый элемент; более точен, менее чувствителен к пыли;
- **Ультразвуковой датчик** — бесконтактный метод, хорошая надёжность.

Диапазон измерения обычно составляет 0–10 м/с с погрешностью ±3 %.

### Привод воздушной заслонки

Привод (электрический модулирующий или пропорциональный соленоид) получает сигнал управления (0–10 В или 4–20 мА) от контроллера и позиционирует заслонку для изменения расхода. Типовые приводы имеют время срабатывания 15–30 с и могут работать при статическом давлении до 250–300 Па.

### Уставка минимального расхода воздуха

Минимальный расход задаётся для обеспечения минимальной вентиляции помещения в соответствии с ASHRAE 62.1. Типовые значения:
- Офисы: 2,5–5 л/(с·м²) площади помещения;
- Жилые помещения: 0,5–1 л/(с·м²);
- Лаборатории: 5–10 л/(с·м²) и выше.

При отсутствии спроса на охлаждение система снижает расход до этого минимума, но не ниже.

### Уставка максимального расхода воздуха

Максимальный расход соответствует полностью открытой заслонке и определяется расчётом тепловой нагрузки помещения. Контроллер никогда не позволяет превысить эту уставку, что предотвращает избыточное охлаждение и сбережет энергию.

## Методы расчёта и методика проектирования

### Определение расхода для помещения

Расход воздуха определяется на основе расчётной охлаждающей нагрузки:

$$Q_{\text{необходимый}} = \frac{Q_{\text{охлаж}}}{c_p \cdot \rho \cdot \Delta T}$$

где:
- $Q_{\text{охлаж}}$ — тепловая нагрузка помещения, Вт;
- $c_p$ — удельная теплоёмкость воздуха, ≈ 1005 Дж/(кг·К);
- $\Delta T$ — разность температур подачи и помещения, обычно 8–12 К.

Пример: помещение площадью 50 м² с нагрузкой 5 кВт, при $\Delta T = 10$ К и $\rho = 1,2$ кг/м³:

$$Q = \frac{5000}{1005 \cdot 1,2 \cdot 10} = 0,413 \text{ кг/с} \approx 1240 \text{ м³/ч}$$

### Выбор диаметра воздуховода

Скорость воздуха в воздуховоде должна быть в диапазоне 3–6 м/с для основных магистралей и 2–4 м/с для ответвлений к терминалам, в соответствии с ASHRAE Handbook — Fundamentals.

$$D = \sqrt{\frac{4Q}{\pi v \cdot 3600}}$$

где $D$ — диаметр круглого воздуховода, м; $Q$ — расход, м³/ч.

### Расчет потерь давления

Потери давления в воздуховоде рассчитываются по формуле Дарси — Вейсбаха:

$$\Delta P = \lambda \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}$$

где $\lambda$ — коэффициент трения (для гладких воздуховодов ≈ 0,02–0,03), $L$ — длина воздуховода.

Для каждого PI-VAV-терминала необходимо обеспечить минимальное статическое давление 25–50 Па для нормальной работы регулятора.

## Применение в системах ОВК

### Офисные здания

В многозональных офисных системах PI-VAV-терминалы установлены в каждом помещении или группе помещений. При открытии жалюзи в одном офисе статическое давление в воздуховоде падает, но благодаря механизму компенсации расход через терминал остаётся стабильным. Это позволяет системе вентилятора работать более эффективно и снижает энергопотребление на 20–30 % по сравнению с CAV-системами.

### Больничные учреждения

В больницах требуется точное поддержание заданного воздухообмена в операционных, палатах интенсивной терапии и лаборатории. PI-VAV-терминалы гарантируют, что расход соответствует стандартам безопасности (например, ГОСТ Р 52539 для чистых помещений), несмотря на динамику открытия дверей и движение персонала.

### Торговые центры и развлекательные комплексы

В торговых центрах различные зоны имеют различные нагрузки (витрины с повышенным теплоделением, пищевые площадки). PI-VAV-система автоматически балансирует подачу воздуха, что обеспечивает комфорт посетителей и оптимизирует энергопотребление.

## Стандарты и нормативы

- **ASHRAE 62.1** — вентиляция и приемлемое качество воздуха в помещениях;
- **ASHRAE 90.1** — энергетическая эффективность зданий (VAV-системы должны иметь средства контроля минимального расхода);
- **ISO 13779-1** — характеристики и методы испытаний терминальных устройств;
- **ГОСТ Р 30494** — параметры микроклимата в помещениях;
- **СП 60.13330.2012** — отопление, вентиляция и кондиционирование воздуха;
- **AHRI Standard 880** — стандарт для VAV-терминалов и контроллеров.

## Практические рекомендации

### Типовые диапазоны значений

| Параметр | Значение |
|----------|----------|
| Минимальный расход | 10–20 % от максимального |
| Максимальный расход | 500–5000 м³/ч (в зависимости от площади помещения) |
| Статическое давление на входе | 50–300 Па |
| Перепад на регуляторе (рабочий диапазон) | 10–100 Па |
| Точность поддержания расхода | ±5–10 % от уставки |
| Диапазон температур окружающей среды | 5–50°C |

### Типичные ошибки проектирования

1. **Недостаточное статическое давление** — если давление на входе менее 25 Па, регулятор не может работать в полном диапазоне. Необходимо увеличить производительность вентилятора или пересчитать сеть воздуховодов.

2. **Отсутствие грязевых фильтров перед датчиком** — загрязнённый датчик трубки Пито даёт неправильные показания. Требуется установка фильтра класса F7 или выше (ГОСТ 29218).

3. **Неправильная установка уставок минимального расхода** — слишком высокие уставки приводят к избыточной вентиляции и перерасходу энергии.

4. **Отсутствие демпфирования сигнала** — быстрые колебания давления в сети могут вызвать "дрожание" заслонки; требуется программное или аппаратное фильтрование сигнала датчика.

### Рекомендуемые уставки

- **Пропорциональная полоса контроллера**: 2–5 К (температурные деполнения в помещении);
- **Интегральное время**: 60–120 с (для стабильности);
- **Время отклика привода**: 20–40 с (выбирается исходя из инерционности помещения);
- **Гистерезис минимального расхода**: 10–20 м³/ч (для предотвращения колебаний на границе включения/отключения).

### Эксплуатация и техническое обслуживание

- Ежемесячно проверяют состояние датчика (очистка трубки Пито);
- Ежеквартально калибруют датчик скорости;
- Ежегодно проводят полную диагностику контура управления (проверка сигналов обратной связи, плавности хода заслонки);
- При обнаружении отклонений расхода более ±10 % производят перенастройку регулятора или замену датчика.

Правильная настройка и обслуживание PI-VAV-систем обеспечивает долгосрочную надёжность, стабильность микроклимата в помещениях и снижение энергопотребления на 25–35 % в сравнении с традиционными CAV-системами.
