---
title: "Терминалы регрева"
aliases: ["Терминалы регрева"]
weight: 4
description: "Устройства для локального подогрева воздуха в VAV-терминалах; конструкция, теория, методы расчёта, типы регулирования."
---
## Обзор

Терминалы регрева (reheat terminals) — это локальные нагревательные устройства, встроенные в VAV-терминальные блоки или установленные непосредственно в воздуховоды, предназначенные для подъёма температуры охлажденного приточного воздуха до требуемых параметров в отдельных зонах здания. Они являются неотъемлемым компонентом переменных систем объёма воздуха (VAV — Variable Air Volume) и необходимы для обеспечения теплового комфорта при работе центральной системы охлаждения.

Необходимость регрева воздуха возникает при уменьшении расхода охлажденного воздуха в период переходных сезонов или при наличии внутренних источников тепла в помещении. Без регреющих элементов температура приточного воздуха опускалась бы ниже минимально допустимых значений (12–14 °C), что приводит к дискомфорту и нарушению качества микроклимата в соответствии с ASHRAE 55 и ГОСТ Р 51250.

## Физические принципы

Процесс регрева основан на конвективном теплообмене между теплоносителем (горячая вода, электрический элемент, пар) и воздушным потоком. Количество теплоты, передаваемое воздуху:

$$Q = \dot{m}_a \cdot c_p \cdot \Delta T = \dot{V}_a \cdot \rho_a \cdot c_p \cdot (T_{out} - T_{in})$$

где:
- $Q$ — тепловая мощность, Вт;
- $\dot{m}_a$ — массовый расход воздуха, кг/с;
- $\dot{V}_a$ — объёмный расход воздуха, м³/с;
- $\rho_a$ — плотность воздуха, кг/м³ (при 20 °C ≈ 1,20 кг/м³);
- $c_p$ — удельная теплоёмкость воздуха, кДж/(кг·К) ≈ 1,005 кДж/(кг·К);
- $\Delta T$ — температурный напор, К.

Эффективность теплообмена в змеевике определяется числом единиц переноса (NTU) и характеризуется коэффициентом теплопередачи:

$$K_A = \frac{Q}{\Delta T_{lm}}$$

где $\Delta T_{lm}$ — логарифмическое среднее температурное напряжение.

## Компоненты и конструкция

### Водяной змеевик регрева

Наиболее распространённый тип в современных зданиях. Состоит из медных трубок с алюминиевым оребрением, через которые циркулирует горячая вода от котельной или теплоэнергосистемы. Стандартные параметры:

- **Температура теплоносителя**: 40–60 °C (в режиме промежуточных сезонов);
- **Давление воды**: 150–300 кПа;
- **Расход воды**: 0,3–2,0 м³/ч (в зависимости от требуемой мощности);
- **Мощность регрева**: 1–15 кВт на один терминал.

Водяной змеевик регулируется двухходовым клапаном с электроприводом (тип PN16, Cv 0,4–2,5 м³/ч) под управлением ПИД-регулятора, поддерживающего заданную температуру на выходе воздуха.

### Электрический регревающий элемент

Применяется в зонах без централизованного теплоснабжения или при необходимости быстрого локального регрева. Встраиваемые ТЭНы (трубчатые электрические нагреватели) мощностью 2–10 кВт, напряжение 220–380 В, управление — симисторное или контакторное.

Преимущества:
- компактность, не требует циркуляционной системы;
- гибкость управления.

Недостатки:
- высокие эксплуатационные расходы на электроэнергию;
- повышенная пожарная опасность;
- не допускается в системах повышенной безопасности (BREEAM, LEED).

### Паровой змеевик регрева

Используется редко, в основном в промышленных зданиях с собственной парогенерирующей установкой. Параметры:

- **Давление пара**: 100–500 кПа изб.;
- **Температура насыщения**: 100–152 °C;
- **Расход**: 10–50 кг/ч на один терминал.

Регулирование осуществляется двухходовым или редукционным клапаном пара.

## Логика управления регревом

### Одинарный максимум (Single Maximum)

Минимальный расход охлажденного воздуха устанавливается заранее (обычно 25–30 % от максимума) с целью вентиляции и удаления внутренних загрязнений. При снижении теплонагрузки в помещении открывается клапан регрева, поддерживая температуру на уровне уставки (обычно 21 °C). Недостаток: неэффективная энергетика, так как одновременно идёт охлаждение и нагрев.

**Логика:**
```
Если T_помещение < T_уставка:
  Открыть клапан регрева пропорционально (T_уставка - T_помещение)
  Поддерживать минимальный расход воздуха
```

### Двойной максимум (Dual Maximum)

Продвинутая схема управления, оптимизирующая энергопотребление. При нормальных условиях система работает на полное охлаждение (максимальный расход воздуха). При возникновении потребности в регреве сначала сокращается расход охлажденного воздуха до минимума, и только затем включается регрев. Это исключает одновременное охлаждение и нагрев.

**Логика:**
```
Если T_помещение > T_охл:
  Увеличить расход воздуха (открыть VAV-заслонку) до максимума
Если T_помещение < T_нагр:
  Сократить расход воздуха до минимума
  Открыть клапан регрева пропорционально недостатку тепла
```

Применение двойного максимума позволяет сэкономить до 30 % энергии на регрев в переходные сезоны (согласно исследованиям ASHRAE).

## Методы расчёта и проектирования

### Определение мощности регрева

Требуемая тепловая мощность одного терминала рассчитывается по максимальному охлаждающему потоку и температурному напору:

$$Q_{reheat} = \dot{V}_{min} \cdot \rho_a \cdot c_p \cdot (T_{supply,target} - T_{cool,supply})$$

где:
- $\dot{V}_{min}$ — минимальный расход приточного воздуха, м³/с (обычно 0,15–0,30 м³/с на 10 м² площади помещения);
- $T_{supply,target}$ — целевая температура на выходе терминала, °C (15–16 °C);
- $T_{cool,supply}$ — температура охлажденного воздуха из центральной установки, °C (12–13 °C).

**Пример:** помещение площадью 50 м², минимальный расход 0,15 м³/с × (50 м² / 10 м²) = 0,75 м³/с.

$$Q = 0,75 \text{ м}^3/\text{с} \times 1,20 \text{ кг/м}^3 \times 1,005 \text{ кДж/(кг·К)} \times (16 - 12) \text{ К} = 3,6 \text{ кВт}$$

### Выбор теплоносителя и диаметра трубок

Для водяного змеевика расход теплоносителя определяется по формуле:

$$\dot{V}_{water} = \frac{Q}{c_w \cdot \rho_w \cdot \Delta T_w}$$

где:
- $c_w$ ≈ 4,19 кДж/(кг·К) — удельная теплоёмкость воды;
- $\rho_w$ ≈ 1000 кг/м³ — плотность воды;
- $\Delta T_w$ — перепад температуры воды в змеевике, К (обычно 5–10 К).

При $Q = 3,6$ кВт и $\Delta T_w = 8$ К:

$$\dot{V}_{water} = \frac{3600}{4190 \times 1000 \times 8} = 0,107 \text{ м}^3/\text{ч} ≈ 1,8 \text{ л/мин}$$

## Применение в системах ОВК

Терминалы регрева используются в следующих типах систем:

| Тип системы | Регулирование | Климатическая зона | Примечание |
|---|---|---|---|
| VAV с центральным охлаждением | Двойной максимум | Умеренный климат | Оптимальная энергоэффективность |
| Fan-coil с центральной вентиляцией | Одинарный максимум | Континентальный | Дополнительное увлажнение при необходимости |
| Чердачная система (PTAC) | Электрический регрев | Холодный климат | Локальное управление в каждой комнате |
| Офисные здания (LEED) | Водяной с ПИД | Любой | Предпочтительное решение по энергоэффективности |

Размещение регрева — непосредственно после VAV-демпфера в вертикальном участке воздуховода (для лучшего перемешивания).

## Стандарты и нормативы

- **ASHRAE 62.1** — требования по минимальному расходу наружного воздуха и контролю параметров;
- **ASHRAE 90.1** — энергетические стандарты, включающие ограничения на использование электрического регрева (не более 30 % мощности системы);
- **ISO 7730** — комфортные условия в помещениях (PMV/PPD);
- **ГОСТ Р 51250** — микроклимат в производственных и общественных помещениях;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **EN 12098-5** — гидравлические системы отопления и их компоненты.

## Практические рекомендации

1. **Минимальный расход воздуха**: установите на уровне 20–30 % максимального для обеспечения вентиляции и избежания локального переохлаждения.

2. **Уставка температуры**: 21–22 °C для жилых и офисных помещений, 18–20 °C для производственных.

3. **Предотвращение излишнего регрева**: используйте двойной максимум, откалибруйте датчики температуры, настройте гистерезис (1–2 К).

4. **Типовые диапазоны мощности**:
   - Малые офисы (10–20 м²): 2–4 кВт;
   - Средние помещения (30–50 м²): 4–8 кВт;
   - Большие залы (50–100 м²): 8–15 кВт.

5. **Техническое обслуживание**: очистка змеевиков 1–2 раза в год, проверка герметичности клапанов перед сезоном, калибровка датчиков.

6. **Энергетический аудит**: проверяйте время открытия клапана регрева; если более 50 % времени в переходный сезон — переквалифицируйте минимальный расход или пересчитайте тепловой баланс помещения.
