---
title: "Удаление воздуха"
aliases: ["Удаление воздуха"]
weight: 10
description: "Методы и устройства удаления воздуха из гидравлических систем ОВК: сепараторы, воздушные клапаны, процедуры вентилирования и контроль растворённого воздуха."
---
## Обзор

Удаление воздуха из гидравлических систем является критически важной операцией при проектировании и эксплуатации водяных систем отопления, охлаждения и вентиляции (HVAC). Присутствие воздуха в теплоносителе приводит к коррозии металлических компонентов, кавитации насосов, неравномерному распределению теплоносителя в радиаторах и конвекторах, снижению эффективности теплообмена и шумам в трубопроводах. По стандартам ASHRAE 188 и ISO 11708, содержание воздуха в системе должно быть снижено до менее 5 % по объёму на момент пуска, а концентрация растворённого кислорода не должна превышать 2–3 мг/л. Удаление воздуха осуществляется комбинацией механических устройств (сепараторов, воздушных клапанов) и процедурных мероприятий (вентилирования, циркуляции).

## Физические принципы

Воздух в гидравлических системах существует в двух формах: **захваченный воздух** (пузырьки макроскопических размеров, $d > 100$ мкм) и **растворённый воздух** (молекулярно растворённый кислород и азот). Захваченный воздух обусловлен:
- попаданием атмосферного воздуха при заполнении системы;
- выделением воздуха при снижении давления в точках с низким напором (кавитация);
- подсосом воздуха через неплотные соединения.

Растворённое состояние описывается законом Генри:
$$p_{\text{gas}} = k_H \cdot x_{\text{gas}}$$

где $k_H$ — константа Генри (Па·м³/моль), $x_{\text{gas}}$ — молярная доля газа. При повышении температуры на 1 °C растворимость кислорода в воде снижается примерно на 0,3 %, что приводит к его выделению в виде микропузырьков.

Процесс удаления основан на различии плотностей фаз: пузырьки воздуха (ρ ≈ 1,2 кг/м³ при 20 °C) всплывают в гравитационном поле со скоростью, определяемой законом Стокса:
$$v_{\text{всплыв}} = \frac{d^2 (\rho_{\text{жидкость}} - \rho_{\text{воздух}}) g}{18 \mu}$$

где $d$ — диаметр пузырька (м), $\mu$ — динамическая вязкость теплоносителя (Па·с).

## Компоненты и конструкция

### Тангенциальный воздушный сепаратор

Устройство с циклонным принципом действия, в котором теплоноситель подаётся **тангенциально** (под углом) в цилиндрическую камеру. Центробежная сила отбрасывает более плотный теплоноситель к стенкам, а лёгкие пузырьки воздуха скапливаются в центральной зоне низкого давления и выводятся через верхний патрубок. Эффективен для пузырьков диаметром 40–100 мкм, пропускная способность 0,5–10 м³/ч в зависимости от конструкции.

### Коалесцирующий воздушный сепаратор

Содержит внутри пакет гидрофобных волокон (полипропилен, полиэстер, политетрафторэтилен), через которые пропускается теплоноситель. Мелкие пузырьки прилипают к волокнам, где срастаются в более крупные пузырьки, всплывающие в верхний воздушный карман. Эффективен для микропузырьков размером 10–40 мкм. Типовой перепад давления на новом сепараторе 5–15 кПа при номинальном расходе.

### Удалители воздуха с микропузырьками (дегазаторы)

Устройства принудительного контакта теплоносителя с воздухом (вакуумные или барботажные дегазаторы) для выделения растворённых газов. **Вакуумные дегазаторы** снижают давление до 10–20 кПа абс., при котором парциальное давление газов достаточно для их выделения. **Барботажные дегазаторы** пропускают воздух через жидкость тонкими струйками, обеспечивая максимальный контакт фаз.

### Монтаж воздушного коллектора (Air Scoop)

Специальная секция в верхней точке трубопровода с минимальной скоростью потока (0,3–0,6 м/с), где пузырьки всплывают в расширенную камеру и выводятся через автоматический или ручной клапан. Размер коллектора определяется из условия времени нахождения теплоносителя $t = V / Q_v \geq 30$ с (где $V$ — объём коллектора, м³; $Q_v$ — расход, м³/ч).

### Автоматические воздушные клапаны

**Поплавковые клапаны** — входят в контакт с воздухом и открывают выпускное отверстие при достижении воздухом поплавка. Рассчитаны на давление до 1000 кПа, пропускная способность 0,1–0,5 м³/ч. **Мембранные воздушные клапаны** используют разность давлений для управления выпуском. Требуют защиты от загрязнения посредством сетки (100 мкм) или первичного сепаратора.

### Ручные воздушные клапаны

Устанавливаются в высших точках системы для ручного выпуска воздуха при пуске. Типичный размер — G 1/4" или G 3/8". Операция выполняется медленно (0,5 об/с) для предотвращения гидравлического удара.

### Вентилирование в высших точках

На всех участках с возможностью скопления воздуха устанавливаются воздушные клапаны (автоматические или ручные), расположенные на высоте не менее 0,3 м от линии теплоносителя. Максимальное расстояние между клапанами в горизонтальной линии — 30–50 м; вертикальные участки вентилируются в верхних концах.

## Методы расчёта

**Определение требуемого объёма сепаратора:**
$$V_{\text{sep}} = Q_v \cdot t_{\text{нахождения}} = \frac{Q_v \cdot 30}{3600}$$

Для системы с расходом 2 м³/ч требуется $V_{\text{sep}} = 2 \cdot 30 / 3600 = 0,0167$ м³ ≈ 17 л.

**Скорость в трубопроводе перед сепаратором:**
$$v = \frac{Q_v}{3600 \cdot A} = \frac{Q_v}{3600 \cdot \pi d^2 / 4}$$

где $d$ — внутренний диаметр трубы (м). Рекомендуемая скорость 0,6–1,5 м/с.

**Проверка давления на выпуск воздуха:**

Автоматический клапан должен открываться при давлении выше минимального рабочего давления системы. Если минимальное давление в системе 50 кПа (избыточное), то клапан должен быть рассчитан на это давление.

## Применение в ОВК

**Системы отопления с радиаторами** требуют первичного удаления воздуха в течение 1–3 дней после запуска с помощью комбинации воздушных коллекторов в верхних точках и автоматических клапанов. Типовые схемы включают сепаратор на обратной линии, воздушный коллектор в подающей линии и ручные клапаны в каждом радиаторе.

**Системы радиаторного отопления высотных зданий** требуют разделения на несколько зон (подсистем) с отдельными сепараторами для каждой зоны для предотвращения кавитации в циркуляционных насосах.

**Системы охлаждения с чиллерами и фанкойлами** чувствительны к растворённому воздуху из-за высоких скоростей в испарителе (3–4 м/с). Здесь обязателен установка дегазатора на входе в чиллер.

**Системы "тепло–холод" (4-трубные)** требуют раздельного удаления воздуха в теплой и холодной магистралях, так как растворимость кислорода резко отличается при 45 °C (теплая линия) и 7 °C (холодная линия).

## Стандарты и нормативы

| Стандарт | Требование |
|----------|-----------|
| **ASHRAE 188-2018** | Содержание воздуха < 5 % по объёму; O₂ < 2 мг/л |
| **ISO 11708:2014** | Классификация чистоты жидкости; воздухосодержание |
| **EN 12098-5** | Удаление воздуха в системах ОВК |
| **ГОСТ 30494-2011** | Показатели микроклимата в жилых зданиях (косвенно влияет через требования к комфорту) |
| **СП 60.13330.2012** (СНиП 41-01-2003) | Правила проектирования систем отопления и вентиляции |

## Практические рекомендации

1. **Первичное заполнение**: заполняйте систему медленно (0,5 м³/ч) через нижнюю точку с открытыми всеми воздушными клапанами; контролируйте наличие воздуха по изменению уровня в расширительном баке.

2. **Циркуляция после заполнения**: включайте насос на 2–4 ч при максимальной скорости с открытыми автоматическими клапанами; проверьте отсутствие шума в трубопроводах.

3. **Защита от обратного подсоса**: убедитесь, что давление в системе на 30–50 кПа выше атмосферного во всех точках; установите редукционные клапаны в зонах с высокими насосными напорами (> 300 кПа).

4. **Диагностика**: если после 1 недели эксплуатации в радиаторах остаются "холодные зоны" — вероятна неполная дегазация; повторите циркуляцию или используйте вакуумный дегазатор.

5. **Типовые диапазоны параметров**:
   - Скорость в трубах магистралей: 0,6–1,5 м/с
   - Скорость в воздушном коллекторе: 0,3–0,6 м/с
   - Время пребывания в сепараторе: 25–40 с
   - Перепад давления на чистом сепараторе: 3–10 кПа
   - Перепад на загрязнённом сепараторе (требует чистки): > 30 кПа

6. **Материалы расширительных и воздушных баков**: используйте нержавеющую сталь или эпоксидное покрытие для предотвращения коррозии кислородом; избегайте неоцинкованного чугуна.
