---
title: "Разделение загрязнений"
aliases: ["Разделение загрязнений"]
weight: 11
---

```yaml
---
title: "Разделение загрязнений"
weight: 11
description: "Системы и устройства для удаления механических примесей из теплоносителя в гидравлических системах отопления и охлаждения."
---
```

## Обзор

Разделение загрязнений (грязеудаление, грязеотделение) — совокупность устройств и методов, предназначенных для удаления механических примесей, окалины, ржавчины и других твёрдых частиц из теплоносителя в гидравлических системах ОВК. Загрязнения в теплоносителе приводят к изнашиванию насосов, засорению теплообменников, коррозии трубопроводов и снижению теплопередачи на 30–50 %. В соответствии с ISO 11158 и ГОСТ 17-4-5-86 (классификация чистоты жидкостей), состояние теплоносителя оказывает прямое влияние на надёжность и срок службы оборудования. Системы грязеудаления устанавливаются на входе в насос, после котельной, перед теплообменниками критичного оборудования и в обратных трубопроводах замкнутых систем отопления.

## Физические принципы и типы загрязнений

Загрязнения в системах отопления классифицируются по происхождению и размеру частиц:

- **Ферромагнитные частицы** (железо, окалина, ржавчина) — удаляются магнитным полем;
- **Неферромагнитные частицы** (медь, алюминий, кремнезём, органические отложения) — задерживаются механическими фильтрами;
- **Микрочастицы** (< 10 мкм) — частично удаляются в поле центробежных сепараторов.

Процесс отложения примесей в теплообменнике описывается уравнением Герцена:

$$\Delta P_{грязь} = k \cdot m_{частиц} \cdot \Delta P_{чистой}$$

где $k$ — коэффициент забивания (0,3–0,7), $m_{частиц}$ — накопленная масса примесей (кг), $\Delta P_{чистой}$ — перепад давления чистого теплоносителя (Па).

## Компоненты и конструкция систем грязеудаления

### Сетчатые фильтры Y-образные

Y-образные (косоугольные) сетчатые фильтры — наиболее распространённый тип в системах отопления мощностью до 200 кВт. Они отличаются:
- **Размер ячейки**: 100–400 мкм (типично 150–200 мкм для открытых систем, 50–100 мкм для закрытых);
- **Площадь фильтрации**: 300–1200 см² в зависимости от расхода;
- **Предельный перепад давления**: 0,2–0,35 МПа;
- **Материал сетки**: нержавеющая сталь (AISI 304/316) или латунь;
- **Допустимая температура**: до 110 °C.

Преимущества: низкая стоимость, простота очистки, компактность. Недостатки: требуют периодической разборки для промывки, неэффективны для крупных установок.

### Корзинчатые фильтры

Корзинчатые (напорные) фильтры применяются при расходах 5–100 м³/ч и перепадах давления до 0,5 МПа:
- **Конструкция**: цилиндрическая или коническая перфорированная корзина со слоем фильтрующего материала (синтетическое волокно, полиэстер);
- **Размер ячейки**: 10–100 мкм;
- **Удельная площадь фильтрации**: 2–5 м² на 1 л объёма корпуса;
- **Высота слоя**: 50–150 мм;
- **Материал корпуса**: чугун GG25, ковкий чугун, сталь.

Давление срабатывания дифференциального манометра (сигнал о необходимости очистки): 0,15–0,25 МПа.

### Фильтры с автоматической промывкой

Фильтры автоматической (самопромывной) очистки используются в системах мощностью > 300 кВт и исключают остановку работы для обслуживания:
- **Принцип**: встроенный шаровой кран с электроприводом или пневмоприводом, срабатывающий по сигналу дифференциального датчика давления;
- **Цикл промывки**: 5–15 с, сбрасываемый расход 10–20 % номинального;
- **Автоматизация**: реле давления (срабатывает при 0,20–0,35 МПа), таймер промывки (включение каждые 6–24 ч);
- **Материал корпуса**: сталь 20, спецсплавы для Т > 90 °C;
- **Напряжение питания**: 230 В/50 Гц или пневматическое управление 0,4–0,6 МПа.

При промывке отработанная вода с примесями сбрасывается в отдельную линию дренажа.

### Центробежные грязевики

Центробежные сепараторы (гравитационные отстойники с вихревой функцией) эффективны для удаления крупных и средних частиц (размер > 20 мкм):
- **Конструкция**: корпус с тангенциальным входом теплоносителя, создающим вихревое движение;
- **Эффективность разделения**: 70–95 % для частиц > 100 мкм, 30–60 % для 20–100 мкм;
- **Скорость потока в сепараторе**: 0,3–0,5 м/с;
- **Время отстойки**: 2–5 минут;
- **Перепад давления**: 0,01–0,05 МПа;
- **Объём шлама в дне корпуса**: 2–5 л на 100 л/ч расхода.

Применяются как предварительная ступень перед фильтром для снижения нагрузки на сетку.

### Магнитные грязевики

Магнитные сепараторы удаляют ферромагнитные частицы (окалина котла, ржавчина) силой магнитного поля:
- **Напряженность магнитного поля**: 0,4–0,8 Тл (4000–8000 Гс);
- **Эффективность**: > 95 % для частиц Fe > 5 мкм;
- **Материал магнитных вставок**: постоянные магниты (NdFeB) или электромагниты;
- **Тип монтажа**: inline (врезные в трубопровод), картридж (в корпусе);
- **Температурный диапазон**: до 130 °C для постоянных магнитов, до 200 °C для электромагнитов;
- **Перепад давления**: < 0,01 МПа;
- **Очистка магнита**: механическое снятие шлама вручную или автоматической щёткой.

Типовая установка: магнитный сепаратор ставится в обратной линии (перед насосом) или на входе в котёл.

### Система многоступенчатой фильтрации

Рекомендуемая схема для систем мощностью > 100 кВт:

| Ступень | Устройство | Размер частиц, мкм | Перепад давления, кПа |
|---------|-----------|-------------------|----------------------|
| 1 | Магнитный сепаратор | > 5 | < 10 |
| 2 | Центробережный грязевик | > 20 | 10–50 |
| 3 | Корзинчатый фильтр | > 50 | 100–200 |
| 4 | Сетчатый фильтр (опция) | > 100 | 50–150 |

## Методика расчёта и выбора

### Класс чистоты теплоносителя

Чистота классифицируется по ISO 4406 (по количеству частиц в 1 мл жидкости):

| Применение | Класс ISO | Размер частиц, мкм | Типичное значение |
|------------|-----------|-------------------|------------------|
| Открытые системы | 18/16/13 | > 4/6/14 | До 1000 частиц/мл |
| Закрытые системы (стандарт) | 17/15/12 | > 4/6/14 | До 100 частиц/мл |
| Системы с микротурбинами | 15/13/10 | > 4/6/14 | < 10 частиц/мл |

### Выбор размера ячейки фильтра

Размер ячейки $d_{ячейки}$ выбирается на основе требуемого класса чистоты и защиты оборудования:

$$d_{ячейки} = (0.5 \div 1.0) \times d_{мин.допуст.}$$

где $d_{мин.допуст.}$ — минимальный размер частицы, которая может вызвать повреждение (для насосов — 50–100 мкм, для форсунок — 20–50 мкм).

### Расчёт площади фильтрации

Требуемая площадь фильтрующей поверхности:

$$F = \frac{V \times k_{безопасности}}{v_{допуст}}$$

где $V$ — расход теплоносителя (м³/ч), $v_{допуст}$ — допустимая скорость потока через сетку (м³/(м²·ч)), типично 15–30 м³/(м²·ч) для сетчатых фильтров, $k_{безопасности}$ = 1,5–2,0.

**Пример**: для системы отопления расходом $V = 10$ м³/ч, $v_{допуст} = 20$ м³/(м²·ч), $k = 1.5$:

$$F = \frac{10 \times 1.5}{20} = 0.75 \text{ м}^2 = 7500 \text{ см}^2$$

Выбирается стандартный фильтр корзинчатого типа объёмом 1–2 л.

### Контроль засорения

Перепад давления на фильтре контролируется дифференциальным манометром или электронным датчиком. Сигнал о необходимости очистки подаётся при:

$$\Delta P_{фильтра} = 1.5 \div 2.0 \times \Delta P_{номинального}$$

**Типовые значения** $\Delta P_{номинального}$:
- Сетчатые фильтры 150 мкм: 0,10–0,15 МПа;
- Корзинчатые фильтры 50 мкм: 0,15–0,25 МПа;
- Фильтры автоматической промывки: 0,20–0,35 МПа.

## Применение в системах ОВК

### Закрытые системы отопления и охлаждения

В замкнутых контурах расход воды циркулирует многократно (20–30 лет), поэтому требуется эффективное удаление первичных загрязнений (окалина, ржавчина из котла, монтажные остатки). Рекомендуемая схема:

1. **На входе в насос** (обратная линия): магнитный сепаратор + центробережный грязевик;
2. **После котла** (при его пусконаладке): временный фильтр 100 мкм на 2–4 недели;
3. **На входе в критичные приборы** (радиаторные клапаны, увлажнители): сетчатые фильтры 100–200 мкм.

Согласно ASHRAE 188-2018 (Legionellosis: Risk Management for Building Water Systems), класс чистоты должен быть не хуже ISO 18/16/13.

### Открытые системы испарительного охлаждения

В открытых системах с увлажнением (адиабатическое охлаждение, башни охлаждения) загрязнение поступает из окружающего воздуха. Требуется многоступенчатая очистка:

1. **Воздушные фильтры** на входе в башню: F7 (ГОСТ 12103 эквивалент EN 779);
2. **Сетчатый фильтр** 50–100 мкм в подаче воды;
3. **Магнитный сепаратор** в обратной линии для удаления окалины оборудования;
4. **Отстойник** ёмкостью 5–10 % от часового расхода.

### Высокотемпературные системы (> 80 °C)

При температурах > 80 °C ускоряется окисление теплоносителя и образование осадков. Применяются:
- Фильтры из нержавеющей стали (AISI 304/316L);
- Магнитные сепараторы с электромагнитами (устойчивы к нагреву);
- Увеличение кратности циркуляции через фильтр (1 полный цикл в 2–4 ч).

## Стандарты и нормативы

| Стандарт | Содержание |
|----------|-----------|
| **ISO 4406** | Классификация чистоты жидкостей по количеству частиц |
| **ISO 11158** | Минеральные масла для промышленного использования (применима схема очистки) |
| **ASHRAE 52.2** | Методология тестирования воздушных фильтров |
| **ASHRAE 188-2018** | Управление риском легионеллёза в системах водоснабжения зданий |
| **EN 1074-5** | Клапаны для водоснабжения и газоснабжения; фильтры (дренажные и комбинированные) |
| **ГОСТ Р 50896-96** | Вода питьевая; Требования и методы контроля качества (применима классификация примесей) |
| **СП 41.01.2003** | Отопление, вентиляция и кондиционирование (рекомендации по фильтрации в системах отопления) |

## Практические рекомендации

### Типовые диапазоны и параметры фильтров

| Параметр | Малые системы (< 50 кВт) | Средние системы (50–300 кВт) | Крупные системы (> 300 кВт) |
|----------|-------------------------|-------------------------------|---------------------------|
| **Тип фильтра** | Y-образный сетчатый | Корзинчатый | Автоматический + многоступенчатый |
| **Размер ячейки, мкм** | 150–200 | 50–100 | 50 (1-я ступень), 100–150 (опция) |
| **Класс чистоты ISO** | 18/16/13 | 17/15/12 | 17/15/12 или 16/14/11 |
| **Перепад давления (чистого)** | 0,05–0,10 МПа | 0,10–0,20 МПа | 0,15–0,25 МПа |
| **Периодичность очистки** | 1 раз в сезон | 2–4 раза в год | Каждые 2–8 недель (автоматически) |
| **Стоимость фильтра** | 3–8 тыс. руб. | 15–40 тыс. руб. | 50–150 тыс. руб. |

### Ошибки при проектировании и монтаже

1. **Недооценка объёма фильтрации**: выбор фильтра по нижней границе расхода приводит к частым забиваниям и преждевременному износу;
2. **Отсутствие магнитной защиты**: в новых котельных окалина может вызвать повреждение насоса за 1–2 недели;
3. **Неправильное расположение**: фильтр должен быть размещён до критичного оборудования (насоса, котла, чувствительного теплообменника);
4. **Игнорирование давления срабатывания**: если $\Delta P$ датчика установлено неправильно, фильтр либо засорится, либо будет чищен без необходимости;
5. **Использование неподходящих материалов**: корпусы из чугуна ниже 110 °C подвержены внутренней коррозии в открытых системах.

### Рекомендации по пусконаладке

При вводе системы в эксплуатацию требуется:
1. Промывка трубопроводов перед установкой фильтров (удаление монтажного мусора);
2. Установка временного фильтра 100 мкм на 2–4 недели (период вымывания окалины котла);
3. Контроль параметров теплоносителя: проба на класс чистоты ISO (лабораторный анализ), температура, давление;
4. Первая очистка фильтра не позднее чем через 100–150 ч работы (для новых систем);
5. Переход на режим плановой очистки после стабилизации (обычно спустя 4–6 недель).

### Выбор метода очистки фильтра

| Условие | Метод |
|---------|-------|
| Система < 100 кВт, монтаж в доступном месте | Ручная промывка сетки под напором воды |
| Система 100–300 кВт, возможна остановка на 30 мин | Разборка фильтра, замена вкладыша / промывка |
| Система > 300 кВт, требуется 24/7 работа | Автоматическая самопромывной фильтр |
| Максимальное содержание Fe | Магнитный стержень (снимается и очищается вручную) |

## Заключение

Система разделения загрязнений — неотъемлемая часть надёжной гидравлической системы ОВК. Правильный выбор типа и размера фильтра, установка на оптимальные позиции в контуре и регулярное обслуживание обеспечивают чистоту теплоносителя согласно ISO 4406 и продлевают срок службы оборудования на 30–50 %. Для систем мощностью > 100 кВт рекомендуется многоступенчатая очистка с участием магнитного сепаратора, центробережного грязевика и фильтра с перепадом давления, контролируемым электронным датчиком.
