---
title: "Компенсация теплового расширения"
aliases: ["Компенсация теплового расширения"]
weight: 4
description: "Методы расчёта и компенсации линейного теплового расширения трубопроводов в системах ОВК с использованием петель, компенсаторов и опорных конструкций."
---
## Обзор

Тепловое расширение трубопроводов — неотъемлемый процесс в системах отопления, охлаждения и водоснабжения, вызванный изменением температуры теплоносителя. При нагреве металлические трубы увеличивают свою длину, создавая значительные механические напряжения на стенки и опоры. Без надлежащей компенсации эти напряжения могут привести к деформациям, утечкам, повреждению фланцевых соединений и преждевременному выходу оборудования из строя. Компенсация теплового расширения является критически важным аспектом проектирования гидравлических систем в ОВК, особенно для протяженных магистралей с высокой разницей температур. Методы компенсации подбираются в зависимости от геометрии трассировки, температурных режимов, рабочего давления и экономических ограничений проекта.

## Физические принципы

Линейное тепловое расширение трубопровода описывается уравнением:

$$\Delta L = L_0 \cdot \alpha \cdot \Delta T$$

где:
- $\Delta L$ — изменение длины трубопровода, м;
- $L_0$ — исходная длина трубопровода при эталонной температуре, м;
- $\alpha$ — коэффициент линейного теплового расширения материала, К⁻¹;
- $\Delta T$ — разница температур (рабочая минус эталонная), К.

Для стальных труб $\alpha \approx 1,2 \times 10^{-5}$ К⁻¹, для медных — $\alpha \approx 1,7 \times 10^{-5}$ К⁻¹, для полимерных (PEX, PPR) — $\alpha \approx 3–5 \times 10^{-5}$ К⁻¹.

При ограничении расширения возникает осевое напряжение в трубе:

$$\sigma = E \cdot \alpha \cdot \Delta T$$

где $E$ — модуль упругости материала, Па.

Например, для стальной трубы при $\Delta T = 50$ К: $\sigma \approx 2,1 \times 10^{11} \times 1,2 \times 10^{-5} \times 50 \approx 126$ МПа, что близко к пределу текучести и недопустимо. Следовательно, расширение должно быть скомпенсировано.

## Расчёт теплового расширения

Прежде чем выбирать метод компенсации, определяют ожидаемое расширение:

$$\Delta L = L_0 \cdot \alpha \cdot (T_{\text{раб}} - T_{\text{уст}})$$

где $T_{\text{уст}}$ — температура установки (обычно +20 °C для систем в зданиях).

**Пример расчёта:** Магистраль горячего водоснабжения, стальная труба, $L_0 = 100$ м, $T_{\text{раб}} = 60$ °C, $T_{\text{уст}} = 20$ °C.

$$\Delta L = 100 \times 1,2 \times 10^{-5} \times (60 - 20) = 100 \times 1,2 \times 10^{-5} \times 40 = 0,048 \text{ м} = 48 \text{ мм}$$

Расширение в 48 мм на 100 м трубы — типичное значение, требующее явной компенсации. Расчёты выполняют в табличной форме для каждого участка трубопровода с учётом его фиксации и геометрии.

| Участок | $L_0$, м | $\Delta T$, К | $\alpha \times 10^{-5}$, К⁻¹ | $\Delta L$, мм |
|---------|----------|--------------|--------------------------|---------------|
| Питание (стержневая) | 85 | 50 | 1,2 (сталь) | 51 |
| Обратка | 85 | 35 | 1,2 | 36 |
| Ветка на этаж | 35 | 45 | 1,7 (медь) | 27 |

## Компоненты и конструкции компенсации

### Расширительные петли

**Z-образная и U-образная петли** — наиболее распространённый и экономичный способ компенсации на участках с изменением направления трубопровода. Горизонтальное или вертикальное смещение оси трубы создаёт гибкость, позволяющую материалу свободно деформироваться.

Расход трубы на петлю и требуемая её геометрия рассчитываются по формулам механики изгиба:

$$L_{\text{петли}} = C \cdot \sqrt{\frac{\Delta L \cdot d \cdot E}{f}}$$

где:
- $d$ — наружный диаметр трубы, м;
- $E$ — модуль упругости, Па;
- $f$ — допускаемое напряжение изгиба, Па (обычно 0,5–0,7 от предела текучести);
- $C$ — коэффициент конфигурации (для U-петли $C \approx 30$).

Петли требуют больше материала и места, но не требуют обслуживания и надёжны в эксплуатации. Они эффективны для расширения до 60–80 мм на одной петле.

### Сильфонные компенсаторы

Сильфонные (гофрированные) компенсаторы — металлические элементы с волнообразной структурой, способные сжиматься и расширяться. Они компактны, занимают минимум пространства и могут компенсировать расширение в пределах 25–150 мм в зависимости от конструкции и производителя.

Рабочее давление сильфонных компенсаторов обычно составляет 10–25 бар, а допускаемое осевое смещение определяется жёсткостью конструкции. На осесимметричный компенсатор действует поперечная сила, которую необходимо учитывать при проектировании опор.

Материалы: нержавеющая сталь (AISI 304/304L, 321), обеспечивающая стойкость к коррозии и высоким температурам. Сильфонные компенсаторы требуют регулярного визуального осмотра на предмет коррозии и усталостных трещин.

### Сальниковые компенсаторы

Сальниковый компенсатор состоит из движущегося штока с уплотнением (сальником), установленным в корпусе. Расширяющаяся труба сдвигает шток, который может перемещаться на 50–200 мм. Сальниковые компенсаторы способны работать при более высоких давлениях (до 40 бар) и температурах (до 200 °C).

Недостатки: постепенный износ уплотнений, требующий периодической подтяжки или замены; чувствительность к качеству воды (загрязнённость, pH). Применяются в открытых системах циркуляции (питание котельной) или при наличии фильтрации теплоносителя.

### Компенсация смещения при тепловом расширении

В сложных трассировках, где петли невозможны, применяют комбинированные схемы: петля + сильфонный компенсатор. Диагональные участки трубопровода в плане и сечении также создают естественное смещение, которое частично компенсирует расширение без дополнительных элементов.

## Направляемое расширение и система опор

Для контроля направления и величины расширения используют следующие опорные конструкции:

### Якорные точки

**Якорные опоры** — неподвижные крепления, препятствующие перемещению трубопровода. Размещаются:
- в начале и конце магистрали;
- по обе стороны от компенсатора;
- в точках разветвления (на расстояниях, определяемых расчётом).

Якорные опоры должны быть спроектированы на восприятие полного осевого напряжения при рабочем давлении и максимальном расширении. Расстояние между соседними якорными точками рассчитывают так, чтобы расширение каждого участка не превышало возможностей ближайшего компенсатора.

### Направляющие опоры

**Направляющие опоры** (направляющие скобы, опоры скольжения) допускают осевое перемещение трубопровода, но предотвращают поперечное смещение и кручение. Размещаются на расстояниях 2–4 м друг от друга (в зависимости от диаметра и веса трубы), обязательно на обеих сторонах от компенсатора.

Материал скользящей поверхности: полимеры (PTFE, капролон), металлические вкладыши с низким коэффициентом трения.

### Пружинные подвески

**Пружинные подвески переменной жёсткости** (constant load hangers) поддерживают вес трубопровода с теплоносителем, минимизируя изменение нагрузки на опору при вертикальном смещении из-за расширения. Они особенно важны для вертикальных стояков и наклонных участков.

Расчётная нагрузка:

$$P = \rho_{воды} \cdot g \cdot V = \rho_{воды} \cdot g \cdot \frac{\pi d^2}{4} \cdot L$$

где $\rho_{воды} \approx 970–1000$ кг/м³ в зависимости от температуры.

**Пример:** Вертикальный стояк из стальной трубы DN 25 (наружный диаметр 33,7 мм), высота 30 м, средняя температура воды 60 °C.

$$V = \frac{\pi \times 0,0337^2}{4} \times 30 \approx 0,027 \text{ м}^3$$
$$P = 980 \times 9,81 \times 0,027 \approx 259 \text{ Н}$$

На практике вес трубы добавляется к весу теплоносителя, что увеличивает расчётную нагрузку. Пружинные подвески выбираются с запасом (коэффициент безопасности 1,25–1,5).

### Подвески с постоянной и переменной опорой

**Подвески с постоянной опорой (constant support)** применяют для горизонтальных участков, где нет поперечных нагрузок (давление, расширение), действующих вверх. Обычная металлическая скоба с зажимом.

**Подвески с переменной опорой (variable spring)** регулируют усилие сжатия пружины так, чтобы по мере расширения и опускания трубопровода натяжение пружины компенсировало прирост веса.

## Методы расчёта и проектирования

### Этап 1: Определение участков трубопровода

Трубопровод разделяется на участки между якорными точками. Каждый участок должен иметь расчётное значение расширения $\Delta L$.

### Этап 2: Выбор схемы компенсации

| Расширение, мм | Метод | Примечание |
|---|---|---|
| < 15 | Естественное смещение трассировки | Z-образный переход на 90° |
| 15–60 | U-петля или Z-петля | Минимум материала при расширении до 80 мм |
| 30–150 | Сильфонный компенсатор | Компактен, требует опор по обеим сторонам |
| > 100 | Сальниковый компенсатор | Высокое давление, открытые системы |
| Комбинированное | Петля + сильфон | Большие расширения с ограничением по месту |

### Этап 3: Проектирование U-петли

Для U-образной петли высотой $h$ (м) расширение вычисляют по формуле упругого смещения:

$$\Delta L \approx \frac{12 \cdot E \cdot I}{f \cdot h^2}$$

где $I$ — момент инерции сечения трубы, $f$ — допускаемое напряжение.

На практике используют нормативные таблицы, например ASHRAE Guideline 10 (Design and Installation of Seismic and Wind Restraints for HVAC Equipment). Для стальной трубы DN 20–50 U-образная петля высотой 300–400 мм компенсирует 40–80 мм расширения.

### Этап 4: Определение расстояний между опорами

Максимальное расстояние между направляющими опорами горизонтального трубопровода:

$$L_{\max} = \sqrt{\frac{\pi^2 \cdot E \cdot I}{(P_{внут} + P_{вес})}}$$

Практические значения (ASHRAE):

| Диаметр трубы, мм | Материал | Шаг опор, м |
|---|---|---|
| до 20 | Сталь | 1,2–1,8 |
| 20–50 | Сталь | 1,8–2,5 |
| > 50 | Сталь | 2,5–3,5 |

## Применение в системах ОВК

### Системы отопления

В открытых системах отопления (с расширительным баком на обратке) расширение менее критично, так как избыток теплоносителя компенсируется баком. Однако магистрали от котла к распределению требуют U-петель на поворотах.

В закрытых системах отопления расширение полностью передаётся на компенсаторы и опоры. Типовая схема: якорная опора перед циркуляционным насосом, пара направляющих на расстоянии 1,5 м по обе стороны от сильфонного компенсатора, якорная опора в конце магистрали.

### Системы охлаждения

В чиллерных системах вода охлаждается до +6–7 °C на выходе и нагревается до +12–16 °C на входе. Разница температур меньше, чем в отоплении, но компенсация всё равно необходима, особенно при протяженных разводках в больших зданиях.

### Системы горячего водоснабжения

ГВС часто работает при температурах 50–60 °C, что создаёт значительное расширение. На циркуляционной магистрали между бойлером и дальней точкой потребления обязательны расширительные петли и компенсаторы. Сальниковые компенсаторы используют редко из-за проблем с коррозией в открытых системах водоснабжения.

## Стандарты и нормативы

- **ASHRAE Guideline 10** — проектирование и установка устройств сейсмических и ветровых крепежей для оборудования ОВК; содержит расчётные таблицы и номограммы для расстояний между опорами.
- **ISO 7348** — стальные трубопроводы с компенсаторами; определяет требования к конструкции и испытаниям сильфонных компенсаторов.
- **EN 12391** — системы трубопроводов пластмасс; включает требования к компенсации теплового расширения полимерных труб.
- **ГОСТ 1050, ГОСТ 1570** — стальные трубы; указывают коэффициенты теплового расширения для различных марок стали.
- **СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование»** — нормативы расстояний между опорами и методов крепления трубопроводов в зданиях.

## Практические рекомендации

1. **При расчётах используйте консервативные значения:** температуру рабочей жидкости берите на 5–10 °C выше номинальной; эталонную температуру (при нулевых напряжениях) принимайте равной +20 °C для внутридомовых систем.

2. **Направляющие опоры должны быть на обеих сторонах от компенсатора** на расстоянии не более 0,5 м. Это предотвращает поперечные колебания и преждевременный износ гофры.

3. **Сильфонные компенсаторы монтируют горизонтально или вертикально (ось параллельна направлению расширения)**; боковое расширение недопустимо.

4. **Для вертикальных стояков используйте пружинные подвески** с коэффициентом передачи нагрузки 0,7–0,8 на пружинной опоре и 0,2–0,3 на направляющей.

5. **При наличии нескольких компенсаторов на длинной магистрали распределяйте расширение поровну:** размещайте якорные опоры так, чтобы каждый компенсатор получал примерно одинаковое смещение.

6. **Проверяйте гидравлическую устойчивость:** расширение не должно вызывать недопустимых изменений давления в системе и срабатывания предохранительных клапанов.

Типовые диапазоны: расширение 30–60 мм на 100 м для систем отопления, 15–30 мм для охлаждения, 40–80 мм для ГВС при температурах 50–65 °C.
