---
title: "Расширительные баки"
aliases: ["Расширительные баки"]
weight: 12
description: "Расширительные баки в системах ОВК: назначение, типы, расчёт объёма, давления и методы проектирования гидравлических систем."
---
## Обзор

Расширительные баки — критические компоненты гидравлических систем ОВК, предназначенные для компенсации объёмного расширения теплоносителя при его нагреве и защиты системы от избыточного давления. При повышении температуры на каждые 10 °C объём воды увеличивается примерно на 0,1 %, что при циркуляции в замкнутой системе приводит к значительному росту давления.

Без расширительного бака давление в системе может превысить предел прочности компонентов и привести к их повреждению или срабатыванию предохранительного клапана с потерей теплоносителя. Расширительные баки используются в замкнутых гидравлических системах отопления, охлаждения и систем горячего водоснабжения (ГВС), работающих с давлением от 50 кПа до 1000 кПа в зависимости от высоты здания и типа системы.

## Физические принципы

Объёмное расширение жидкости описывается коэффициентом объёмного расширения:

$$\Delta V = V_0 \cdot \beta \cdot \Delta T$$

где:
- $V_0$ — начальный объём теплоносителя (м³)
- $\beta$ — коэффициент объёмного расширения (К⁻¹)
- $\Delta T$ — изменение температуры (К или °C)

Для воды при температуре 4–100 °C коэффициент $\beta$ изменяется от 0,0002 К⁻¹ до 0,00075 К⁻¹. При нагреве с 10 °C до 80 °C (ΔT = 70 K) объёмное расширение составляет примерно 3 % от объёма системы.

Газ в расширительном баке подчиняется закону идеального газа:

$$P_1 V_1^n = P_2 V_2^n$$

где $n$ — показатель политропы (для медленного теплообмена с окружающей средой $n \approx 1,0$ — изотермический процесс; для быстрого изменения давления $n \approx 1,4$ — адиабатический).

## Компоненты и конструкция

### Плоские стальные компрессионные баки

Простейший тип: сварной стальной резервуар с верхним припаянным ниппелем для закачки сжатого воздуха. Применяются редко в современных системах из-за возможности коррозии, невозможности замены воздушной подушки и неконтролируемого смешивания воды с воздухом. Рабочее давление: до 300 кПа.

### Диафрагменные баки

Бак разделён гибкой диафрагмой (обычно из синтетического каучука) на две камеры: воздушную (верхнюю) и водяную (нижнюю). При расширении теплоносителя диафрагма смещается вверх, сжимая воздушную подушку. Преимущества: простота, компактность, относительно низкая стоимость. Недостатки: диафрагма может разрушиться, затрудняется обслуживание. Рабочее давление: до 600 кПа.

### Мембранные расширительные баки

Наиболее современный и надёжный тип. Полиэтиленовая или EPDM-мембрана отделяет воздушную подушку от теплоносителя. Мембрана может быть заменена без слива системы (разборные модели). Обеспечивается герметизация воздушной подушки, предотвращается окисление и коррозия. Рабочее давление: до 1000 кПа. Предпочтительны для систем с требованиями ASHRAE, ISO 6572, ANSI/ASHRAE 147.

## Расчёт объёма расширительного бака

Требуемый объём расширительного бака определяется по формуле:

$$V_e = V_{sys} \cdot \Delta V_{\%} \cdot \frac{P_{fill} + P_{atm}}{P_{max} - P_{fill}}$$

где:
- $V_{sys}$ — объём системы (м³)
- $\Delta V_{\%}$ — относительное расширение теплоносителя (в долях, для воды ≈ 0,03)
- $P_{fill}$ — давление предварительной зарядки (кПа)
- $P_{atm}$ — атмосферное давление (≈ 101,3 кПа)
- $P_{max}$ — максимальное рабочее давление системы (кПа)

**Пример расчёта:** Объём системы $V_{sys}$ = 200 л = 0,2 м³; расширение 3 %; давление заполнения 150 кПа; максимальное давление 300 кПа.

$$V_e = 0,2 \times 0,03 \times \frac{150 + 101,3}{300 - 150} = 0,006 \times \frac{251,3}{150} = 0,010 \text{ м}^3 = 10 \text{ л}$$

Практически выбирают бак с объёмом 15–20 л для данной системы.

### Объём приёмки (объём расширения)

Это часть объёма бака, заполняемая расширяющимся теплоносителем при предельных условиях. Минимальный объём приёмки обычно составляет 5–15 % от полного объёма бака, что обеспечивает безопасность и компенсирует колебания давления.

### Объём системы

Включает объёмы трубопроводов, радиаторов, котла, охладителя и циркуляционного насоса. Для предварительных расчётов:
- Чугунные радиаторы: 1,5–2,0 л на секцию
- Алюминиевые радиаторы: 0,35–0,5 л на секцию
- Панельные стальные радиаторы: 1,0–1,5 л на секцию
- Трубопровод медный диаметром 12 мм: 1,13 л/м; 16 мм: 2,0 л/м; 20 мм: 3,14 л/м
- Пластиковые трубы (PE-X, PP-R): расчёт по внутреннему диаметру

## Давления в системе

### Давление предварительной зарядки ($P_{fill}$)

Определяется по минимальному статическому давлению в системе при холодном запуске:

$$P_{fill} = P_{stat} + 0,05 \text{ МПа}$$

где $P_{stat}$ = $\rho g h$ — гидростатическое давление, зависящее от высоты здания.

Для здания высотой 30 м: $P_{stat}$ = 1000 кг/м³ × 9,81 м/с² × 30 м ≈ 294 кПа.

Тогда $P_{fill}$ ≈ 344 кПа. При отсутствии точных данных часто используют $P_{fill}$ = 150–200 кПа для малоэтажных зданий (до 10 этажей).

### Максимальное рабочее давление ($P_{max}$)

Определяется по пределу срабатывания предохранительного клапана, обычно на 30–50 кПа выше расчётного давления системы. Типовые значения: 300 кПа (6-этажные здания), 500 кПа (15-этажные), 600–800 кПа (высотные здания).

### Давление при расширении ($P_{exp}$)

$$P_{exp} = P_{fill} + \frac{\Delta V}{V_e} \cdot (P_{max} - P_{fill})$$

Для исключения срабатывания предохранительного клапана требуется $P_{exp} \leq P_{max}$.

## Расположение бака в системе

### Оптимальное положение

Расширительный бак подключается к линии возврата (обратке) перед циркуляционным насосом. Это предотвращает кавитацию на входе насоса и обеспечивает гарантированное положительное давление (NPSH > 0).

### Точка отсутствия изменения давления (нейтральная точка)

При включённом насосе создаётся дополнительное давление на напорной линии. Нейтральная точка — это место в системе, где давление не зависит от работы насоса. Её высота определяется как:

$$h_{neutral} = \frac{\Delta P_{pump}}{\rho g}$$

где $\Delta P_{pump}$ — напор циркуляционного насоса (кПа). Правильное расположение бака должно быть выше этой точки или специально рассчитано для избежания кавитации.

## Применение в системах ОВК

Расширительные баки обязательны в:
- **Системах отопления:** замкнутые контуры с температурой теплоносителя 60–90 °C
- **Системах охлаждения:** чиллеры, теплообменники, холодоснабжение
- **Системах ГВС:** при рециркуляции (t = 50–65 °C)
- **Геотермальных системах:** первичный контур с антифризом (спирт, гликоль)

Для систем с гликолем (антифриз) увеличивают объём бака на 10–15 % из-за большего коэффициента расширения (β ≈ 0,0006–0,0008 К⁻¹ для смеси 30 % гликоля).

## Стандарты и нормативы

- **ISO 6572** — Мембранные расширительные баки; общие требования и методы испытаний
- **EN 12098-5** — Тепловые системы в зданиях; регулирование
- **ASHRAE 147-22** — Expanded Insulation and Steel Jacketing for Piping (применимо к методике расчёта давлений)
- **ГОСТ 8697** — Баки стальные сварные общего назначения
- **СП 41-101-95** — Проектирование, монтаж и эксплуатация внутридомовых газопроводов
- **СНиП 3.05.04-85** — Наружные сети и сооружения водоснабжения и водоотведения

## Практические рекомендации

| Тип системы | Типовой диапазон $P_{fill}$ | Типовой $V_e$ (% от $V_{sys}$) | Тип бака |
|---|---|---|---|
| Отопление, 1–6 этажей | 100–150 кПа | 5–8 % | Мембранный |
| Отопление, 7–15 этажей | 250–350 кПа | 5–8 % | Мембранный |
| Отопление, > 15 этажей | 400–600 кПа | 5–10 % | Мембранный сменный |
| Охлаждение (чиллер) | 50–100 кПа | 3–5 % | Мембранный |
| Система с гликолем | +10–15 % | +10–15 % | Мембранный |

**Типичные объёмы бака:** для частного дома (10–20 кВт) — 10–20 л; офисное здание (100–300 кВт) — 50–150 л; промышленное здание — 200–1000 л.

Перед вводом в эксплуатацию необходимо проверить давление в воздушной подушке манометром. Периодическая проверка (не реже 1 раза в год) обеспечивает надёжность системы и предотвращает дорогостоящий ремонт оборудования.
