---
title: "Устройства регулирования потока"
aliases: ["Устройства регулирования потока"]
description: "Устройства регулирования потока в гидравлических системах, включая балансовые клапаны, отсечные клапаны, обратные клапаны, клапаны сброса давления и автоматические клапаны ограничения потока для систем отопления и кондиционирования."
weight: 8
---

Устройства регулирования потока обеспечивают регулирование, изоляцию, защиту и балансировку распределения воды в гидравлических системах. Правильный выбор и применение устройств гарантирует подачу расчетного расхода, защиту системы, доступность для технического обслуживания и гидравлический баланс во всех конечных устройствах.

## Классификация устройств

Устройства регулирования потока выполняют четыре основные функции: изоляция для технического обслуживания, балансировка потока для гидравлического распределения, предотвращение обратного потока и защита от давления. Проектирование системы требует скоординированного применения нескольких типов устройств для решения этих различных функциональных задач.

Отсечные клапаны позволяют демонтировать оборудование или проводить его обслуживание без слива всей системы, что сокращает время простоя при техническом обслуживании и затраты на обработку воды. Балансовые клапаны устанавливают расчетные расходы в параллельных контурах, компенсируя присущие вариации перепада давления. Обратные клапаны предотвращают обратный поток, который может нарушить работу системы или создать угрозу безопасности. Устройства сброса давления защищают оборудование и трубопроводы от перегрузки давлением, возникающей в результате теплового расширения или отказов системы управления.

## Критерии выбора

Выбор клапана учитывает требования к перепаду давления, диапазон регулирования, точность, доступность механизма регулировки и давление-температурные характеристики. Конкретное применение определяет приоритетность этих иногда противоречивых критериев.

Авторитет регулирующего клапана, определяемый как отношение перепада давления на клапане к общему перепаду давления в контуре, критически влияет на производительность контура регулирования. Достаточный авторитет (обычно от 0,25 до 0,50) обеспечивает, что модуляция регулирующего клапана приводит к значимым изменениям расхода, а не перекрывается фиксированными перепадами давления в контуре.

Совместимость материалов с рабочими жидкостями системы предотвращает коррозию и образование накипи, которые снижают производительность. Бронзовые и латунные клапаны подходят для питьевой воды и стандартных растворов гликоля, тогда как клапаны из нержавеющей стали или специальные сплавы предназначены для агрессивных жидкостей или требований высокой чистоты.

## Монтаж и пусконаладка

Ориентация клапана и конфигурация трубопроводов влияют на производительность и долговечность. Шаровые клапаны требуют определенного направления потока, согласованного с геометрией закрытия штока и седла, тогда как многие шаровые и бабочковые клапаны функционируют одинаково в любом направлении потока.

Прямые участки трубопровода перед и после балансовых клапанов и расходомеров обеспечивают точность измерений, устраняя ошибки, вызванные турбулентностью. Требования в руководстве по установке обычно предписывают наличие 5–10 диаметров трубы прямого участка перед клапаном и 2–5 диаметров после него.

Процедуры пусконаладки системы документируют положения клапанов и измеренные расходы, создавая базовые данные для будущей диагностики и модификации системы. Систематическая запись настроек балансовых клапанов позволяет восстановить расчетные условия после мероприятий по техническому обслуживанию, нарушающих положения клапанов.
