---
title: "Балансировочные клапаны"
aliases: ["Балансировочные клапаны"]
weight: 1
---

```yaml
---
title: "Балансировочные клапаны"
weight: 1
description: "Устройства для регулирования и контроля расхода теплоносителя в гидравлических системах отопления и охлаждения; типы, расчёт, методика балансировки."
---
```

## Обзор

Балансировочные клапаны — это специализированные регулирующие устройства, предназначенные для распределения теплоносителя между отдельными ветвями гидравлической сети в системах отопления, охлаждения и кондиционирования воздуха. Основная задача балансировки заключается в обеспечении требуемого расхода через каждый потребитель (конвектор, радиатор, теплообменник) при минимизации гидравлических потерь и неравномерного распределения расходов. Недостаточная балансировка приводит к перерасходу в ближних к насосу участках и недостатку теплоносителя в удалённых зонах, что снижает эффективность и комфортность систем на 15–30 %. Требования по балансировке регламентированы ASHRAE 62.1, EN 12098-14, ISO 6410 и действующими ГОСТ Р 30494 по микроклимату в помещениях.

## Физические принципы

Движение жидкости в гидравлической сети подчиняется уравнению Бернулли и законам гидродинамики. Расход в параллельных ветвях распределяется обратно пропорционально гидравлическому сопротивлению:

$$Q_i = \frac{\Delta P}{\sum R_i} \cdot k_i$$

где $Q_i$ — расход в ветви $i$; $\Delta P$ — перепад давления между точками питания и возврата; $\sum R_i$ — сумма локальных и линейных сопротивлений ветви; $k_i$ — коэффициент пропускной способности.

Для турбулентного движения теплоносителя характерна квадратичная зависимость потерь давления от расхода:

$$\Delta P = \rho \cdot f \cdot \frac{L}{d} \cdot \frac{v^2}{2} + \sum \xi_i \cdot \frac{\rho v^2}{2}$$

где $f$ — коэффициент трения Дарси; $L$, $d$ — длина и диаметр трубопровода; $v$ — скорость потока; $\xi_i$ — коэффициенты местных сопротивлений.

Балансировочный клапан создаёт дополнительное управляемое сопротивление, регулируя расход путём изменения площади проходного сечения. Пропускная способность клапана (Kv-коэффициент) определяется по ГОСТ Р 8.631-2014 и EN 60534-2-1 как расход воды в м³/ч при перепаде давления 1 бар и температуре 15 °C.

## Компоненты и конструкция

### Ручные балансировочные клапаны

Ручные клапаны — основной инструмент первичной балансировки. Конструкция включает игольчатый или коническое затвор в качестве регулирующего элемента, винтовой привод и запирающийся маховик или рукоятку. Клапаны снабжаются встроенными измерительными отверстиями (обычно M16×2 под манометр) по обе стороны для контроля перепада давления. Типовые Kv-значения: 0,5–10 м³/ч. Характеристики подбираются таким образом, чтобы номинальный расход соответствовал 50–70 % хода штока, обеспечивая линейность регулирования и устойчивость. Корпус изготавливается из латуни (DZR) или чугуна для защиты от коррозии; присоединения резьбовые (G ½"–G 1") или фланцевые (DN15–DN50).

### Автоматические клапаны ограничения расхода

Эти клапаны (constant flow regulators, CFR) поддерживают расход на заданном уровне независимо от перепада давления в сети. Внутри используется мембрана, чувствительная к перепаду на регулирующем затворе. При увеличении перепада мембрана прикрывает проход, сохраняя постоянство расхода с допуском ±10 %. Диапазон регулирования: 0,1–2,0 м³/ч. Область применения: многоэтажные здания, где гидравлическое сопротивление сильно варьируется; системы с переменной нагрузкой. Автоматическое регулирование исключает необходимость повторной ручной балансировки при перекрытии части потребителей.

### Циркуляционные установочные клапаны

Специализированные устройства для балансировки в системах отопления и охлаждения жилых и коммерческих зданий. Отличаются компактностью, интегрированными пробоотборными точками для подключения цифровых манометров или автоматических измерительных систем (SMART-интерфейсы). Обеспечивают расходы 0,05–4,0 м³/ч при рабочих давлениях до 25 бар. Установка на подающей линии каждой ветви позволяет выполнить гидравлическую развязку и обеспечить требуемое тепловое распределение.

### Вентури расходомеры

Встроенные в клапан сужения Вентури создают характерный перепад давления, пропорциональный расходу и квадрату скорости. Перепад измеряется дифференциальным манометром или электронным датчиком давления и пересчитывается в расход по градуировке (или по формуле):

$$Q = C \cdot A \cdot \sqrt{\frac{2 \Delta P}{\rho}}$$

где $C$ ≈ 0,85–0,98 — коэффициент расхода; $A$ — площадь горловины; $\Delta P$ — перепад давления.

Это позволяет контролировать фактический расход без демонтажа и калибровки внешних приборов.

### Калиброванные балансировочные клапаны

Обычные ручные клапаны, у которых разметка или диаграмма хода соотнесены с расходом в м³/ч при номинальном перепаде (например, 300 кПа). Позволяет оператору установить требуемый расход без прямого измерения давления, опираясь на расчётное значение. Погрешность: ±15–20 % из-за отклонений параметров теплоносителя и фактических перепадов.

### Измерение перепада давления

Контроль перепада давления на балансировочном клапане — ключевая операция при настройке системы. Используются манометры с диапазоном 0–10 бар, чувствительностью ≤0,1 бар (100 Па). Более точно применяются цифровые дифференциальные манометры с разрешением до 1 Па. Измерительные отверстия подсоединяются гибкими трубопроводами диаметром не менее 4 мм с минимальными поворотами и без воздушных пробок. Результаты записываются для составления протокола балансировки.

## Методы расчёта и проектирования

Расчёт балансировочных клапанов основан на методе "Суммы перепадов давлений" (pressure drop method) или "Метод расходов" (velocity method).

**Метод расходов:**

1. Определяют требуемый расход для каждой ветви:
$$Q_i^{req} = \frac{Q_{total} \cdot \dot{q}_i}{\sum \dot{q}_j}$$
где $Q_i^{req}$ — требуемый расход в ветви $i$; $\dot{q}_i$ — теплопроизводительность потребителя; $Q_{total}$ — общий расход в системе.

2. Выбирают скорость в трубопроводах: для подающих линий — 0,5–2,0 м/с, для обратных — 0,3–1,5 м/с (ASHRAE Guidelines).

3. Определяют гидравлическое сопротивление каждой ветви без клапана по формулам гидравлики.

4. Рассчитывают требуемый перепад на клапане:
$$\Delta P_{valve} = \Delta P_{target} - \Delta P_{pipe}$$
где $\Delta P_{target}$ — целевой перепад давления между точками питания и возврата; $\Delta P_{pipe}$ — сопротивление трубопровода.

5. По значению перепада и расходу определяют Kv-коэффициент клапана.

Для турбулентного режима справедливо:
$$K_v = \frac{Q}{\sqrt{\Delta P}}$$

где $Q$ в м³/ч, $\Delta P$ в барах, $K_v$ в м³/(ч·бар^0.5).

## Применение в ОВК

Балансировка обязательна в системах с радиаторами, конвекторами, теплообменниками и фанкойлами, особенно в многоэтажных зданиях и разветвлённых сетях. В двухтрубных системах отопления балансировочные клапаны устанавливают на подающей линии каждого радиатора. В системах охлаждения и кондиционирования (с фанкойлами, чиллерами) балансировка критична для обеспечения равномерного охлаждения в разных зонах здания.

При проектировании систем переменного расхода (VAV, ECM-насосы) и автоматизированном управлении применяют комбинированные решения: ручные балансировочные клапаны для регулировки при пусконаладке, плюс автоматические регуляторы давления (PRV, PSV) на главных трассах.

## Стандарты и нормативы

- **EN 12098-14** — управление тепловой энергией в зданиях; расчёт балансировки;
- **ASHRAE 62.1**, **188.1** — критерии вентиляции и контроля расходов;
- **ISO 6410:1995** — отверстия для измерения в трубопроводах;
- **EN 60534-2-1** — определение Kv-коэффициентов;
- **ГОСТ Р 30494-2011** — микроклимат в помещениях (регламентирует равномерность теплораспределения ≤5 °C);
- **СП 60.13330.2016** (обновленная часть СНиП 3.05.07) — правила проектирования внутренних систем отопления.

## Практические рекомендации

1. **Выбор типа клапана:** Для малых установок (до 10 потребителей) достаточны ручные балансировочные клапаны; для крупных систем рекомендуется комбинация ручных и автоматических регуляторов.

2. **Типовые Kv-значения:** 0,5 м³/ч (квартиры), 1,0–2,0 м³/ч (этажные разветвления), 3,0–6,0 м³/ч (центральные стояки).

3. **Целевой перепад:** обычно 300–500 кПа на балансировочном клапане при номинальном расходе (для удобства регулирования на диапазоне 20–80 % хода).

4. **Монтаж:** Клапаны устанавливают на горизонтальных участках трубопровода, отверстиями вверх, в доступных местах. Перед монтажом сеть промывают для удаления окалины и прочих частиц.

5. **Пусконаладка:** Балансировка выполняется в несколько итераций; сначала ограничивают расходы в близких к насосу ветвях, затем во всех остальных. Измерения фиксируют в акте с указанием дата, оператор, расходы и перепады для каждого клапана.

6. **Частые ошибки:** игнорирование выбора по Kv (клапан "на глаз"), отсутствие документирования, монтаж в вертикальных трубах с неправильной ориентацией отверстий.
