---
title: "Регулирующие клапаны"
aliases: ["Регулирующие клапаны"]
weight: 2
---

```yaml
---
title: "Регулирующие клапаны"
weight: 2
description: "Классификация, конструкция, гидравлические характеристики и расчёт регулирующих клапанов в системах водяного отопления и охлаждения"
---
```

## Обзор

Регулирующие клапаны — это управляемые запорно-регулирующие устройства, предназначенные для непрерывного изменения расхода теплоносителя в гидравлических системах отопления, охлаждения и горячего водоснабжения. Они обеспечивают стабилизацию температуры, поддержание заданного расхода и защиту оборудования от избыточного давления. В современных системах HVAC регулирующие клапаны работают совместно с регуляторами и датчиками, реализуя стратегии управления от простого ВКЛ/ВЫКЛ до сложного модулирующего (пропорционального) управления. Качество регулирования напрямую влияет на энергоэффективность, тепловой комфорт в помещениях и долговечность оборудования.

## Физические принципы и гидравлические характеристики

Гидравлическое сопротивление регулирующего клапана определяется площадью проходного сечения. При изменении открытости клапана изменяется скорость потока, а следовательно, падение давления на клапане:

$$\Delta P = \xi \cdot \frac{\rho v^2}{2}$$

где:
- $\Delta P$ — падение давления на клапане, Па;
- $\xi$ — коэффициент местного сопротивления;
- $\rho$ — плотность теплоносителя, кг/м³ (для воды ≈ 1000 кг/м³);
- $v$ — скорость потока через проходное сечение, м/с.

Для характеризации пропускной способности клапана используется безразмерный коэффициент $C_v$ (англ. *valve flow coefficient*), определяющий расход в галлонах США в минуту при перепаде давления 1 psi (≈ 6,9 кПа):

$$C_v = Q \cdot \sqrt{\frac{\Delta P_{\text{номин}}}{G_{\text{в}}}}$$

В единицах СИ эквивалентный коэффициент пропускной способности:

$$K_v = C_v \cdot 0{,}865$$

где $K_v$ — расход в м³/ч при перепаде 1 бар (100 кПа).

**Авторитет клапана** — критический параметр, определяющий чувствительность системы к изменению открытости клапана:

$$a = \frac{\Delta P_{\text{клапан}}}{\Delta P_{\text{клапан}} + \Delta P_{\text{система}}}$$

Рекомендуемый диапазон авторитета: $a = 0{,}3$ … $0{,}5$ для оптимального управления. Если $a < 0{,}2$, клапан теряет эффективность регулирования.

## Компоненты и конструкция

### Типы конструкций

**Двухходовые регулирующие клапаны** (2/2-way) содержат один вход и один выход, регулируют расход путём изменения открытости седла. Применяются в разветвлённых системах теплораспределения, линиях отдельных потребителей. Простая конструкция, надёжная работа.

**Трёхходовые смесительные клапаны** (3/2-way mixing) имеют два входа и один выход. Смешивают потоки с различными температурами. При открытии одного входа второй закрывается. Используются для темперирования горячей воды в контурах ГВС, предварительного подогрева в системах отопления.

**Трёхходовые перепускные клапаны** (3/2-way diverting) имеют один вход и два выхода. Перенаправляют расход между двумя контурами. Применяются в системах с котлом для обеспечения минимального расхода через генератор тепла.

### Элементы затвора и характеристики

**Шаровые клапаны (Globe Valves)** с седлом и подвижным затвором (плунжером). Обеспечивают точное перекрытие, допускают полное открытие. Падение давления при полном открытии: $\xi \approx 5$ … $10$.

**Шаровые краны (Ball Valves)** с шаровым затвором и щелевидным проходом. Простая конструкция, меньшее гидравлическое сопротивление ($\xi \approx 0{,}5$ при полном открытии), но сложнее линеаризация характеристики.

**Бабочковые клапаны (Butterfly Valves)** с диском, вращающимся вокруг оси. Компактны, лёгкие, применяются в трубопроводах большого диаметра (≥ 50 мм). Характеристика нелинейная, требует тщательного расчёта авторитета.

**Клапанные пробки с профилированной формой** — специализированный элемент с V-образным или спиральным пазом для обеспечения необходимой характеристики пропускной способности.

### Характеристики пропускной способности

Характеристика пропускной способности описывает зависимость относительного расхода $q$ (отношение текущего расхода к номинальному) от относительной открытости $h$ (от 0 до 1):

**Линейная характеристика**: $q = h$
- Применение: контуры с изменяющимся гидравлическим сопротивлением, системы с регулятором давления
- Точность: хорошая в нижней части диапазона

**Равнопроцентная (логарифмическая) характеристика**: $q = R^{(h-1)}$, где $R$ — диапазон регулирования (обычно $R = 50$)
- Применение: системы с постоянным сопротивлением, высокие требования к чувствительности
- Преимущество: более равномерная чувствительность по диапазону открытия

**Быстрооткрывающаяся характеристика**: $q \propto h^2$
- Применение: системы с высокими требованиями к скорости реагирования на начальном этапе открытия

## Методика расчёта и проектирования

### Расчёт коэффициента пропускной способности

Номинальный расход через клапан определяется из теплового баланса:

$$Q_{\text{тепл}} = \dot{m} \cdot c_p \cdot \Delta T$$

где:
- $Q_{\text{тепл}}$ — тепловая мощность, кВт;
- $\dot{m}$ — расход теплоносителя, кг/с;
- $c_p$ — удельная теплоёмкость воды ≈ 4,18 кДж/(кг·К);
- $\Delta T$ — разность температур, К.

Массовый расход преобразуется в объёмный:

$$\dot{V} = \frac{\dot{m}}{\rho} \text{ м}^3/\text{с} = \frac{\dot{V} \cdot 3600}{1000} \text{ м}^3/\text{ч}$$

Требуемый коэффициент:

$$K_v = \frac{\dot{V}}{\sqrt{\Delta P_{\text{номин}}}}$$

где $\dot{V}$ в м³/ч, $\Delta P$ в бар.

**Пример**: для теплоносителя мощностью 50 кВт, $\Delta T = 10$ К, $\rho = 1000$ кг/м³, расход:
$$\dot{m} = \frac{50}{4{,}18 \cdot 10} \approx 1{,}2 \text{ кг/с}$$
$$\dot{V} = \frac{1{,}2}{1000} = 0{,}0012 \text{ м}^3/\text{с} = 4{,}32 \text{ м}^3/\text{ч}$$

При номинальном перепаде $\Delta P = 10$ кПа = 0,1 бар:
$$K_v = \frac{4{,}32}{\sqrt{0{,}1}} \approx 13{,}7 \text{ м}^3/\text{ч/бар}^{0{,}5}$$

### Проверка авторитета

После выбора клапана необходимо проверить авторитет. Падение давления на клапане при номинальном расходе:

$$\Delta P_{\text{клапан}} = \left(\frac{\dot{V}}{K_v}\right)^2$$

Общее падение в контуре определяется расчётом сети. Авторитет должен быть не менее 0,3:

$$a = \frac{\Delta P_{\text{клапан}}}{\Delta P_{\text{клапан}} + \Delta P_{\text{система}}} \geq 0{,}3$$

Если условие не выполнено, необходимо увеличить перепад на клапане (установить регулятор давления) или изменить трубопровод.

## Приводы и системы управления

### Типы приводов

**Электрические модулирующие приводы** — пропорциональные двигатели или электротепловые приводы с электронным управлением. Входной сигнал 0–10 В или 4–20 мА преобразуется в пропорциональное перемещение затвора. Время полного хода: 20–120 с. Применяются в системах с электронным регулятором, обеспечивают точное управление.

**Пневматические приводы** — мембранные или поршневые приводы, управляемые давлением сжатого воздуха (обычно 1,4–2,8 бар). Модулирующие пневмоприводы используют электропневматические регуляторы. Быстрый отклик, надёжны в условиях высокой влажности.

**Пружино-возвратные приводы** (spring-return) — герметичные электротепловые или электромагнитные приводы с внутренней пружиной. При прерывании питания автоматически возвращаются в исходное положение (обычно закрыто). Применяются для обеспечения безопасности (режим fail-safe).

### Позиции при отказе (Fail Safe)

- **Fail-closed (FC)**: при отсутствии питания клапан полностью закрыт. Используется для защиты оборудования от перегрева или избыточного давления.
- **Fail-open (FO)**: при отсутствии питания клапан полностью открыт. Применяется в системах отопления для предотвращения замораживания.
- **Fail-as-is (FAI)**: клапан остаётся в последней позиции. Требует источника бесперебойного питания для приводов.

## Применение в системах HVAC

Регулирующие клапаны используются в следующих контурах:

| Применение | Тип клапана | Управление | Авторитет |
|---|---|---|---|
| Регулирование температуры в конвекторе | 2-ходовой, линейный | Модулирующее, 4–20 мА | 0,4–0,5 |
| Темперирование ГВС | 3-ходовой смешивающий | ПИД-регулятор | 0,3–0,4 |
| Защита от минимального расхода в котле | 3-ходовой перепускной | Регулятор давления | 0,5 |
| Распределение между потребителями | 2-ходовой, равнопроцентный | VAV-система | 0,35–0,45 |
| Контур вторичной сети (здание) | Шаровой кран + регулятор | Ручное + автоматическое | 0,2–0,3 |

В системах VAV (Variable Air Volume) с водяным охлаждением регулирующие клапаны на чиллерах и теплообменниках обеспечивают поддержание температуры подающей воды, снижая энергопотребление на 15–25% по сравнению с постоянным расходом.

## Стандарты и нормативы

- **ASHRAE 60** — требования к характеристикам клапанов и их расчёту
- **ISO 5167-1** — методика определения коэффициента пропускной способности
- **EN 215** — европейский стандарт на двух- и трёхходовые клапаны для систем отопления
- **ГОСТ 54383-2011** — клапаны регулирующие стальные (российский стандарт)
- **СНиП 3.05.04-85** — нормы проектирования внутренних систем водоснабжения и отопления
- **ASHRAE Handbook — HVAC Systems and Equipment** — раздел о регулирующих устройствах

## Практические рекомендации

| Параметр | Рекомендуемое значение |
|---|---|
| Номинальный перепад давления | 5–20 кПа (в зависимости от контура) |
| Авторитет клапана | 0,3–0,5 |
| Диапазон регулирования (R) | 50 для равнопроцентной характеристики |
| Скорость потока при полном открытии | 0,5–2 м/с (оптимум 1 м/с) |
| Время полного хода электропривода | 30–60 с для комфортных систем |
| Минимальный расход (% номинального) | 10–25% (зависит от характеристики) |

**Типовые ошибки при проектировании**:
- Выбор клапана без учёта авторитета (приводит к неконтролируемому или скачкообразному регулированию)
- Использование быстрооткрывающейся характеристики в системах с переменным сопротивлением
- Неправильный расчёт $K_v$, что вызывает избыточное падение давления и шум (скорость > 2 м/с)
- Отсутствие обратного клапана при использовании 3-ходовых смесительных клапанов
- Выбор привода без учёта требований fail-safe для критичных приложений

Современные "умные" системы управления часто используют электронный регулятор с датчиком давления (дифференциального манометра) для динамической адаптации авторитета и улучшения энергоэффективности.
