---
title: "Изоляционные клапаны"
aliases: ["Изоляционные клапаны"]
weight: 3
description: "Типы, конструкция и расчёт изоляционных и обратных клапанов в гидравлических системах отопления и охлаждения."
---
## Обзор

Изоляционные клапаны — это устройства для перекрытия потока теплоносителя в гидравлических системах отопления, охлаждения и горячего водоснабжения. Они обеспечивают возможность отключения отдельных участков, приборов или целых контуров без полного останова системы, что критично для эксплуатации, обслуживания и ремонта оборудования. Согласно ASHRAE Guideline 12 и EN 215, правильный выбор изоляционных клапанов определяет надёжность и гибкость гидравлической сети, минимизирует потери теплоносителя при техническом обслуживании и предотвращает неконтролируемый слив системы.

Изоляционные клапаны классифицируются по типу затворного органа (шар, диск, конус, пробка) и по функциональному назначению (двухходовые для изоляции, обратные для предотвращения обратного потока). Они должны обладать минимальным гидравлическим сопротивлением, герметичностью в закрытом положении и долговечностью при циклировании.

## Физические принципы и требования к клапанам

Основной параметр изоляционного клапана — коэффициент гидравлического сопротивления $K_v$ (м³/(ч·бар) или м³/(ч·кПа)), определяющий пропускную способность при полном открытии. Связь между перепадом давления и расходом выражается формулой:

$$Q = K_v \sqrt{\Delta P}$$

где $Q$ — объёмный расход (м³/ч), $\Delta P$ — перепад давления (бар).

Также используется относительный коэффициент $K_{vs}$ (или $C_v$ в имперских единицах), который нормируется на максимальный расход:

$$K_{vs} = \frac{K_v}{K_{v,max}}$$

Потери давления при переходе через открытый клапан:

$$\Delta P = \frac{Q^2}{K_v^2} \quad \text{[бар]}$$

или в системе СИ:

$$\Delta P = \frac{0.01 \cdot Q^2}{K_v^2} \quad \text{[кПа]}$$

где $Q$ в м³/ч.

Класс герметичности затворного органа регламентируется ANSI/FCI 70-2 (леакодж):
- **Класс IV** — допустимая утечка до 0,01 % номинального расхода (типичен для изоляционных клапанов);
- **Класс VI** — утечка до 0,0005 % (требуется для критичных приложений).

## Компоненты и конструкция

### Затворные клапаны (Gate Valves)

Задвижки работают с прямоугольным затвором (шпиндель), движущимся перпендикулярно потоку. Обеспечивают минимальное сопротивление в открытом положении ($K_v$ высокий, потери 0,3–0,5 кПа при номинальном расходе). Недостаток — продолжительное время открытия/закрытия и необходимость точной юстировки конечных положений. Применяются как основные запорные клапаны на магистралях.

**Типовые характеристики:**
- Диаметры: DN 15–250 мм
- Рабочее давление: до 16 бар (1,6 МПа)
- Материалы корпуса: латунь, ковкий чугун, нержавеющая сталь
- $K_v$ для DN 25: 16–25 м³/ч·бар

### Шаровые клапаны с полным проходом (Full-Port Ball Valves)

Шаровые клапаны имеют сферический затвор с полукруглым отверстием (полный проход, Full Port). Обеспечивают минимальные потери (0,2–0,3 кПа), герметичное перекрытие (Класс IV–VI), стабильную характеристику в любом положении. Позволяют быстрое открытие/закрытие (четверть оборота). Являются стандартом в современных системах ОВК.

**Типовые характеристики:**
- Диаметры: DN 10–100 мм (и более)
- Рабочое давление: 6–25 бар (в системах отопления — 6–10 бар)
- $K_v$ для DN 20: 9–14 м³/ч·бар
- Допустимая температура: от −20 до +120 °C (стандартные типы)

### Дисковые клапаны (Butterfly Valves, Wafer/Lug Type)

Дисковые затворы содержат круглый диск, поворачивающийся на оси. Занимают минимальное осевое пространство, имеют низкую стоимость. Фланцевые (lug) варианты крепятся между фланцами труб, лапчатые (wafer) — болтами через фланцы. Потери давления выше, чем у шаровых (0,8–1,5 кПа при номинальном расходе).

**Типовые характеристики:**
- Диаметры: DN 40–250 мм
- Рабочое давление: до 10 бар
- $K_v$ для DN 50: 50–80 м³/ч·бар
- Класс герметичности: обычно II–III (допустимая утечка выше)

### Пробковые клапаны (Plug Valves)

Используют коническую или цилиндрическую пробку с каналом. Обеспечивают хорошую герметичность и допускают частичное открытие для дросселирования потока. Применяются реже в жилых системах, более распространены в промышленности.

### Обратные клапаны

#### Обратные клапаны поворотного типа (Swing Check Valves)

Клапан содержит половину внутри, прикреплённую на шарнире. При прямом потоке половина поворачивается, открывая проход; при обратном — закрывается собственным весом и давлением. Минимальные потери при прямом потоке (0,3–0,5 кПа), но требует горизонтального или слегка наклонного монтажа. Риск вибрации при ударе гидравлического тарана.

#### Обратные клапаны с пружинным приводом (Spring-loaded Check Valves)

Пружина удерживает конусный затвор в закрытом положении. При давлении потока, превышающем натяжение пружины, затвор открывается. Герметичны в обоих направлениях, не требуют ориентации по вертикали. Потери выше (0,8–2 кПа), зависят от настройки пружины (обычно 0,3–1 бар дополнительного перепада для открытия).

**Типовой диапазон настройки пружины:** 0,2–2 бар (давление срабатывания $P_{open}$).

#### Двойные обратные клапаны (Double Check Valves)

Содержат две последовательные пружинные секции с промежуточной камерой для контроля утечек. Повышают надёжность системы водоподготовки и предотвращают обратное смешивание теплоносителей в многиконтурных системах. Требуются в местах врезки вспомогательных контуров согласно EN 13455 и СП 60.13330.

## Методы расчёта и проектирования

### Выбор размера клапана

Клапан подбирается по расходу и перепаду давления. Расход через участок:

$$Q = \frac{P}{c \cdot \rho \cdot \Delta T}$$

где $P$ — тепловая мощность (кВт), $c$ — удельная теплоёмкость теплоносителя (кДж/кг·К), обычно 4,19 кДж/кг·К для воды, $\rho$ — плотность (кг/м³, ≈1000 кг/м³ для воды при 50 °C), $\Delta T$ — перепад температур (К).

**Пример:** система отопления мощностью $P = 50$ кВт, $\Delta T = 20$ K:

$$Q = \frac{50}{4.19 \times 1 \times 20} = 0.597 \text{ м}^3/\text{мин} = 35.8 \text{ м}^3/\text{ч}$$

Выбираем шаровый клапан DN 25 с $K_v \approx 16$ м³/ч·бар. Потери при этом расходе:

$$\Delta P = \frac{Q^2}{K_v^2 \times 100} = \frac{35.8^2}{16^2 \times 100} = 0.50 \text{ кПа}$$

Приемлемо для магистральных участков (обычно допускаются потери 2–5 кПа на клапан).

### Проверка герметичности

Предельная утечка через затвор класса IV согласно ANSI/FCI 70-2:

$$L = 0.0001 \times Q \quad \text{[м}^3/\text{ч]}$$

для рассмотренного примера $L = 0.0001 \times 35.8 = 0.00358$ м³/ч (≈6 см³/ч), что приемлемо.

## Применение в системах ОВК

### Изоляция отопительных приборов

На каждом радиаторе или конвекторе устанавливают два шаровых клапана (входной и выходной DN 10–15), что позволяет отключить прибор без останова всей системы. Это типовая практика в многоквартирных домах.

### Изоляция котельного оборудования

На входе и выходе котлов устанавливают шаровые клапаны (часто с расширенным диапазоном рабочих температур до +110 °C), обеспечивая возможность демонтажа без полного слива системы.

### Системы с циркуляционными насосами

Обратные клапаны на выходе насоса предотвращают обратный поток при его остановке. Двойные обратные клапаны используют в многикотельных установках для разделения потоков от разных источников тепла.

### Системы горячего водоснабжения

Пружинные обратные клапаны (настройка 0,3–0,5 бар) предотвращают обратное стекание из накопительных баков, минимизируя потери теплоносителя через циркуляционные трубы в ночное время.

### Низкотемпературные системы (лучистое отопление, охлаждение)

Используют латунные или нержавеющие клапаны для совместимости с пластиковыми трубами (PEX, PE-RT). Рабочая температура 5–60 °C. Дополнительно применяют сетчатые фильтры перед клапанами во избежание засорения частицами окиси при первоначальном заполнении системы.

## Стандарты и нормативы

- **ASHRAE 62.1** — минимальные требования к вентиляции (косвенно регламентирует применение обратных клапанов в воздухозаборниках);
- **EN 215** — затворные и дисковые клапаны; методы испытаний герметичности;
- **EN 13455** — обратные клапаны в системах холодного и горячего водоснабжения;
- **ANSI/FCI 70-2** — классификация утечек затворных органов;
- **ISO 4401** — обозначение портов и условные изображения в схемах;
- **СП 60.13330.2020** (СНиП 3.05.04–85) — внутренние санитарно-технические системы зданий;
- **ГОСТ Р 54463–2011** — краны и клапаны в системах водоснабжения; параметры $K_v$, давление, температура.

## Практические рекомендации

### Типовые размеры и диапазоны

| Применение | Диаметр ( DN) | Материал | $K_v$ (м³/ч·бар) | Давление (бар) |
|---|---|---|---|---|
| Радиаторы | 10–15 | Латунь | 2–4 | 6–10 |
| Контуры отопления | 20–25 | Латунь, чугун | 9–25 | 6–10 |
| Магистрали | 40–50 | Чугун, сталь | 50–160 | 6–16 |
| ГВС, циркуляция | 15–20 | Латунь | 4–9 | 3–6 |

### Ошибки проектирования

1. **Завышенный $K_v$** — избыточный клапан увеличивает потери равновесия системы и усложняет гидравлическую регулировку. Рекомендуется выбирать клапан так, чтобы потери при номинальном расходе не превышали 5 кПа.

2. **Отсутствие обратных клапанов на циркуляционных насосах** — при остановке произойдёт обратная циркуляция, охлаждение или смешивание контуров.

3. **Неправильная ориентация поворотных обратных клапанов** — устанавливаются горизонтально (или не более 15° от горизонтали), иначе утечки.

4. **Отсутствие фильтров перед клапанами в новых системах** — частицы окисления и сварных брызг блокируют пружинные механизмы.

### Технология монтажа

- Все запорные клапаны снабжают маховиками или рукавами квадратного сечения (EN 10875) для ручной эксплуатации;
- перед затворным механизмом устанавливают сетчатые фильтры (100–200 микрон) для защиты от загрязнений;
- к входам насосов подключают пружинные обратные клапаны натяжением 0,3–0,5 бар выше статического давления в системе;
- клапаны на регулируемых участках комбинируют с балансировочными клапанами (разделение функций запирания и регулировки).
