---
title: "Устройства сброса давления"
aliases: ["Устройства сброса давления"]
weight: 4
---

```yaml
---
title: "Устройства сброса давления"
weight: 4
description: "Техническое описание предохранительных и регулирующих клапанов в гидравлических системах ОВК, их классификация, принципы работы и методология расчёта."
---
```

## Обзор

Устройства сброса давления (Relief Devices) — это критически важные компоненты гидравлических систем ОВК, обеспечивающие защиту трубопроводов, котлов, теплообменников и насосов от превышения допустимого давления. Они автоматически срабатывают при достижении установленного значения, открывая путь избыточной жидкости в возвратную линию или в атмосферу, предотвращая разрушение оборудования и утечки. Согласно ASHRAE 15 и европейским стандартам EN 12098, EN 13486, системы отопления и охлаждения с циркуляционными насосами обязательно должны быть оснащены устройствами сброса давления с минимальной пропускной способностью, соответствующей расчётному расходу насоса.

Применение устройств сброса давления охватывает широкий спектр систем: открытые и закрытые системы циркуляции, системы с тепловыми аккумуляторами, многозонные системы с насосами-регуляторами и системы с солнечными коллекторами. Правильный выбор и настройка этих устройств — залог надёжности, долговечности и безопасности гидравлической сети.

## Физические принципы

Действие устройств сброса давления основано на гидравлическом равновесии между давлением рабочей жидкости (воды или незамерзающей жидкости) и механическим усилием пружины, а также регулирующим перепадом давления.

**Основное уравнение сброса:**

$$P_{\text{сброс}} = P_{\text{уст}} + \Delta P_{\text{вяз}}$$

где:
- $P_{\text{сброс}}$ — давление срабатывания клапана, Па;
- $P_{\text{уст}}$ — установленное (уставка) давление сброса, Па;
- $\Delta P_{\text{вяз}}$ — гидравлическое сопротивление внутри клапана, Па.

**Гидравлическая мощность, сбрасываемая через клапан:**

$$P_{\text{гид}} = \Delta P \cdot Q$$

где:
- $\Delta P$ — давление открытия клапана, Па;
- $Q$ — расход жидкости через клапан, м³/ч.

При срабатывании клапана эта мощность преобразуется в тепловыделение в байпасной линии, поэтому избыточное давление — явление энергозатратное.

## Компоненты и конструкция

### Клапаны сброса давления (Pressure Relief Valves, PRV)

Простейший тип защиты — прямого действия (пилотные и беспилотные). Конструкция состоит из подвижного золотника (плунжера), соединённого с пружиной. При превышении давления золотник поднимается, открывая проход для излишка жидкости в линию слива.

**Типовые уставки:** 200–300 кПа для систем отопления, 150–200 кПа для систем охлаждения.

**Достоинства:** простота, быстрое срабатывание, отсутствие вспомогательных источников энергии.  
**Недостатки:** гистерезис (разница между давлением открытия и закрытия), чувствительность к загрязнению жидкости.

### Клапаны сброса давления и температуры (Pressure & Temperature Relief Valves, PTRV)

Комбинированные устройства, чувствительные как к давлению, так и к температуре. Обычно используются в закрытых системах отопления. При превышении либо давления (обычно 300 кПа), либо температуры (обычно 90–95 °C), клапан открывается.

**Механизм срабатывания по температуре:** термочувствительный элемент (биметаллическая пластина или восковой картридж) деформируется при нагреве, механически открывая дополнительный проход.

**Применение:** системы отопления с котлами, где перегрев жидкости также опасен, как и избыточное давление.

### Предохранительные клапаны (Safety Relief Valves, SRV)

Это пилотные клапаны с увеличенной пропускной способностью и улучшенным быстродействием. Они содержат:

1. **Основной золотник** — управляется давлением пилота  
2. **Пилотная (управляющая) камера** — регулирует открытие основного клапана  
3. **Дренаж пилота** — отводит жидкость в слив

Такие клапаны используются в системах высокого давления и обеспечивают более точную регулировку.

### Клапаны понижения давления (Pressure Reducing Valves, PRD)

Используются для регулирования давления в отводящих линиях к потребителям, обеспечивая постоянное давление на входе (обычно 200–250 кПа) независимо от изменений в магистрали. Конструктивно похожи на PRV, но логика работы обратная.

### Клапаны сброса давления с байпасом (Bypass Relief Valves)

Специальные конструкции, в которых часть потока постоянно циркулирует через регулируемый байпас, снижая пиковые нагрузки на основное сечение. Типичная схема: параллельно основному насосу установлен байпасный клапан, регулирующий давление путём переправления избыточного расхода в возвратную магистраль.

**Расход через байпас:**

$$Q_{\text{байпас}} = Q_{\text{насоса}} - Q_{\text{потреб}}$$

## Методы расчёта и методика проектирования

### Определение необходимой пропускной способности

Клапан сброса должен пропускать весь максимальный расход насоса при срабатывании:

$$K_v \geq \frac{Q_{\text{макс}}}{0.86 \sqrt{\Delta P_{\text{расч}}}}$$

где:
- $K_v$ — коэффициент пропускной способности клапана, м³/(ч·кПа^0.5);  
- $Q_{\text{макс}}$ — максимальный расход насоса, м³/ч;  
- $\Delta P_{\text{расч}}$ — расчётный перепад давления на клапане, кПа.

### Выбор уставки давления

Уставка устанавливается на уровне 90–110 % номинального рабочего давления системы:

$$P_{\text{уст}} = (1.1 \div 1.15) \cdot P_{\text{раб}}$$

**Примеры:**
- Система отопления, $P_{\text{раб}} = 250$ кПа → $P_{\text{уст}} = 275$–287 кПа  
- Система охлаждения, $P_{\text{раб}} = 200$ кПа → $P_{\text{уст}} = 220$–230 кПа

### Расчёт давления срабатывания с учётом статического напора

В высоких зданиях необходимо учитывать статическое давление столба жидкости:

$$P_{\text{сброс}} = P_{\text{уст}} + \rho g h$$

где $h$ — высота, м; $\rho$ — плотность жидкости, кг/м³; $g = 9.81$ м/с².

Для воды: статическое давление ≈ 10 кПа на 1 м высоты.

## Применение в системах ОВК

### Закрытые системы отопления

В домовых системах отопления (по ГОСТ 30494, СП 60.13330) установка сброса давления обязательна. Типовая схема включает:

- **PRV** на выходе котла или насоса с уставкой 250–300 кПа  
- **PTRV** в точке максимального нагрева (90–95 °C) с параллельным контролем  
- **Расширительный бак** (закрытый) для компенсации объёмного расширения

### Многозонные системы с VAV (Variable Air Volume)

В системах с насосами-регуляторами (PIC — Pressure Independent Control) клапаны понижения давления устанавливаются на входе каждой зоны:

$$P_{\text{зоны}} = (50 \div 100) \text{ кПа}$$

### Системы с солнечными коллекторами

Коллекторы подвергаются перегреву летом, поэтому требуется сочетание PTRV и предохранительных клапанов вакуума.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| **EN 12098-14** | Клапаны сброса давления в системах отопления |
| **EN 13486** | Контрольно-измерительные приборы и защитные устройства |
| **ASHRAE 15** | Безопасность систем с хладагентами |
| **ISO 4413** | Гидравлическая безопасность и системы управления |
| **ГОСТ 30494** | Требования безопасности и надежности систем ОВК |
| **СП 60.13330** | Отопление, вентиляция и кондиционирование воздуха |

## Практические рекомендации

1. **Выбор производителя:** отдавайте предпочтение сертифицированным клапанам (ASHRAE, TÜV, ГОСТ).

2. **Установка на входе насоса:** клапан сброса должен быть установлен на нагнетательной линии как можно ближе к насосу (в пределах 1–2 м).

3. **Дренаж в бак:** сбрасываемая жидкость должна возвращаться в бак или в линию низкого давления выше уровня жидкости, чтобы избежать обратного давления.

4. **Проверка и техническое обслуживание:** клапаны сброса требуют проверки минимум один раз в год (в соответствии с ASHRAE 62.1).

5. **Избежание шума и вибрации:** если клапан часто срабатывает, это указывает на неправильный выбор уставки или избыточное давление в системе.

6. **Типовые размеры резьб:** G¾" для расходов до 5 м³/ч, G1" для расходов 5–15 м³/ч, фланцевые соединения для больших расходов.

7. **Гистерезис:** выбирайте клапаны с гистерезисом не более 5–10 % от уставки для стабильной работы.
