---
title: "Подбор диаметра трубопроводов"
aliases: ["Подбор диаметра трубопроводов"]
weight: 5
description: "Методы расчета диаметров гидравлических трубопроводов по скорости, падению давления и эквивалентной длине фитингов с применением уравнения Хазена-Уильямса."
---
## Обзор

Подбор диаметра трубопроводов является критической задачей проектирования гидравлических систем отопления, охлаждения и водоснабжения. Правильно выбранный диаметр обеспечивает эффективную транспортировку теплоносителя, минимизирует потери энергии на преодоление гидравлического сопротивления, снижает шум и вибрацию, а также предотвращает эрозию и коррозию внутренних поверхностей труб. При недостаточном диаметре возникают чрезмерные перепады давления и скорости, при избыточном — растут затраты на материалы и объемы теплоносителя в системе. Выбор оптимального диаметра осуществляется балансировкой между экономическими показателями и гидравлическими требованиями согласно ASHRAE Handbook — HVAC Systems and Equipment, а также действующим ГОСТ Р и СП по проектированию внутридомовых систем водоснабжения и отопления.

## Физические принципы

Гидравлическое сопротивление трубопровода определяется уравнением Дарси-Вейсбаха:

$$\Delta P = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}$$

где:
- $\Delta P$ — перепад давления, Па;
- $f$ — коэффициент трения Дарси (безразмерный);
- $L$ — длина трубопровода, м;
- $D$ — внутренний диаметр трубы, м;
- $\rho$ — плотность теплоносителя, кг/м³;
- $v$ — средняя скорость потока, м/с.

Для практических расчетов в системах ОВК часто используется эмпирическое уравнение Хазена-Уильямса, удобное при работе с расходом $Q$ в м³/ч:

$$\Delta P = 10.67 \cdot \frac{Q^{1.852}}{C^{1.852} \cdot D^{4.87}} \cdot L$$

где:
- $Q$ — объемный расход, м³/ч;
- $C$ — коэффициент шероховатости Хазена-Уильямса (безразмерный);
- $D$ — внутренний диаметр, мм;
- $L$ — длина трубопровода, м;
- $\Delta P$ — потеря давления, кПа на 100 м эквивалентной длины (при коэффициенте 0.1067).

Скорость потока связана с расходом соотношением:

$$v = \frac{Q}{A} = \frac{4Q}{\pi D^2}$$

где $A$ — площадь поперечного сечения трубы, м².

## Методы подбора диаметра

### Метод скорости

Это наиболее распространённый инженерный метод. Выбирается допустимый диапазон скорости, после чего по формуле рассчитывается требуемый диаметр:

$$D = \sqrt{\frac{4Q}{\pi v}}$$

**Предельные значения скорости** в трубопроводах ОВК (по ASHRAE):
- Системы отопления и охлаждения: $v = 0.6...2.0$ м/с (оптимально 1.0...1.5 м/с)
- Магистральные (стояки) водопровода: $v = 0.6...2.0$ м/с
- Разводящие (ветки) внутри помещений: $v = 0.5...1.5$ м/с

**Эрозионная скорость**: превышение 2.0...2.5 м/с на медных и стальных трубах приводит к ускоренной коррозии и образованию шума. Для полимерных труб ограничение более строгое — $v_{max} \leq 1.5$ м/с.

**Минимальная скорость**: при $v < 0.3$ м/с возрастает риск отложений солей, воздушных пробок и застоя теплоносителя.

### Метод падения давления

Альтернативный подход — ограничение потери давления на единицу длины трубопровода. Рекомендуемое падение давления (по ASHRAE):
- Основные магистрали: $\Delta P_{уд} = 100...200$ Па/м
- Ветви и подъемы: $\Delta P_{уд} = 200...400$ Па/м
- Итоговое падение в контуре отопления/охлаждения: не более 50 кПа (без учета фитингов)

По уравнению Хазена-Уильямса подбирается диаметр, обеспечивающий заданное падение давления при расчётном расходе.

## Компоненты и конструкция

### Коэффициент шероховатости Хазена-Уильямса

| Материал трубы | Коэффициент C | Примечание |
|---|---|---|
| Полиэтилен (PE, полипропилен PP) | 140–150 | Новые трубы |
| Медь | 130–150 | Отожженная медь |
| Углеродистая сталь (внутренняя окраска) | 120–130 | После 5–10 лет эксплуатации 100–110 |
| Оцинкованная сталь | 120–130 | Новая; после коррозии 80–100 |
| Чугун (покрытие) | 130–140 | Цементированный чугун |

### Эквивалентная длина фитингов

Сопротивление колен, тройников, вентилей учитывается введением эквивалентной (условной) длины трубопровода:

$$L_{экв} = L + \sum L_{фит}$$

где $\sum L_{фит}$ — сумма условных длин всех фитингов.

Типовые значения эквивалентной длины фитингов (в диаметрах трубы):

| Элемент | Условная длина, кол-во диаметров |
|---|---|
| Колено 90° | 30–50 |
| Колено 45° | 15–25 |
| Тройник (поток вдоль) | 20–30 |
| Тройник (отвод) | 60–100 |
| Шаровой вентиль (открыт) | 5–10 |
| Обратный клапан | 50–100 |
| Фильтр | 200–500 (по паспорту) |

Альтернативно используется коэффициент K (коэффициент местного сопротивления):

$$\Delta P_{фит} = K \cdot \frac{\rho v^2}{2}$$

Типовые значения $K$: колено 90° — $K = 0.9$; тройник — $K = 0.6...1.0$; вентиль шаровой — $K = 0.05...0.2$.

## Методология расчёта

### Этап 1. Определение расходов

По тепловой нагрузке и перепаду температур теплоносителя:

$$Q_{об} = \frac{Q_{теп}}{c_p \cdot \rho \cdot \Delta T}$$

где:
- $Q_{об}$ — объёмный расход, м³/с;
- $Q_{теп}$ — тепловая нагрузка, Вт;
- $c_p$ — удельная теплоёмкость теплоносителя, кДж/(кг·K);
- $\rho$ — плотность, кг/м³;
- $\Delta T$ — перепад температур, K (обычно 5...10 K).

Пример: при $Q_{теп} = 50$ кВт, $\Delta T = 5$ K, $c_p = 4.18$ кДж/(кг·K), $\rho = 1000$ кг/м³:
$$Q_{об} = \frac{50000}{4180 \cdot 1000 \cdot 5} = 0.00239 \text{ м}^3/\text{с} = 8.6 \text{ м}^3/\text{ч}$$

### Этап 2. Предварительный подбор по скорости

Выбирается целевая скорость (например, 1.2 м/с) и рассчитывается требуемый диаметр:

$$D = \sqrt{\frac{4 \cdot Q}{3600 \cdot \pi \cdot v}} = \sqrt{\frac{Q_{м^3/ч}}{2827 \cdot v}}$$

Округлить до ближайшего стандартного размера трубы.

### Этап 3. Уточнение по падению давления

Уточнить диаметр, проверив падение давления по формуле Хазена-Уильямса:

$$\Delta P = 0.1067 \cdot \frac{Q^{1.852}}{C^{1.852} \cdot D^{4.87}} \cdot L_{экв}, \text{ кПа}$$

### Этап 4. Разработка кривой системы и определение рабочей точки

Суммарное падение давления в контуре:

$$\Delta P_{контура} = \sum \Delta P_{участков} + \Delta P_{приборов} + \Delta P_{арматуры}$$

Кривая системы в координатах $(Q, \Delta P)$ строится по нескольким точкам (расчет $\Delta P$ для расходов 50 %, 75 %, 100 %, 125 % номинала).

Рабочая точка — пересечение кривой системы с характеристикой насоса (паспортная кривая, предоставляемая производителем).

Требуемый напор насоса:

$$H = \frac{\Delta P_{контура}}{\rho g} + h_{геом}$$

где $h_{геом}$ — геометрическая высота подъёма, м.

Мощность насоса:

$$P = \frac{Q \cdot \Delta P}{\eta \cdot 3600}$$

где $\eta$ — КПД насоса (0.60...0.85).

## Применение в системах ОВК

**Двухтрубные системы отопления**: для распределительной магистрали при отоплении дома площадью 500 м² с мощностью ~100 кВт и $\Delta T = 10$ K расход составит ~24 м³/ч. При скорости 1.2 м/с требуемый диаметр:
$$D = \sqrt{\frac{24}{2827 \cdot 1.2}} \approx 0.094 \text{ м} = 94 \text{ мм}$$
(выбрать трубу DN 100 медную или DN 110 полиэтиленовую).

**Системы охлаждения с чиллером**: аналогичный метод; рабочая точка определяется пересечением кривой системы с характеристикой конкретной центробежной помпы.

**Системы ГВС**: требуют более частых проверок на эрозионную скорость (> 2.0 м/с недопустимо) и минимальную — для предотвращения легионеллёза при температурах 20...45 °C.

## Стандарты и нормативы

- **ASHRAE Handbook — HVAC Systems and Equipment** (раздел о гидравлических расчётах и выборе диаметров)
- **ГОСТ Р 30494** (внутренний микроклимат) и связанные СП по системам отопления
- **СП 40-107-2003** «Проектирование и монтаж внутридомовых систем водоснабжения и водоотведения»
- **EN 12098** (автоматизация систем отопления)
- **ISO 6182** (гидравлические жидкости — трубопроводы и фитинги)
- **ANSI/ASHRAE 62.1** (требования к качеству воздуха и энергоэффективности влияют на тепловые нагрузки и, следовательно, на расходы)

## Практические рекомендации

1. **Стартовые диапазоны скоростей**: выбирать 1.0...1.5 м/с для большинства магистралей ОВК; резервировать 1.5...2.0 м/с для коротких участков и тонких веток.

2. **Проверка минимальной скорости**: убедиться, что $v \geq 0.3$ м/с, чтобы избежать воздушных пробок и отложений.

3. **Стандартные размеры**: использовать европейские (DN 15, 20, 25, 32, 40, 50, 63, 75, 100, ...) или метрические диаметры, соответствующие наличию на рынке.

4. **Запас на засорение**: при расчёте фильтров добавлять начальное падение давления (обычно 10...20 кПа) и конечное (при необходимости промывки, 50...80 кПа).

5. **Балансировка контуров**: для многоконтурных систем отопления использовать балансировочные клапаны; падение давления на клапане должно быть ~10...20 кПа при номинальном расходе.

6. **Типовые габаритные потери**: суммарное падение давления в контуре отопления жилого дома площадью 500 м² обычно составляет 20...50 кПа; выбирать насос мощностью 100...300 Вт.
