---
title: "Материалы трубопроводов"
aliases: ["Материалы трубопроводов"]
weight: 1
description: "Классификация и технические характеристики материалов гидравлических трубопроводов в системах отопления, охлаждения и теплоснабжения."
---
## Обзор

Выбор материала трубопроводов является критическим решением при проектировании гидравлических систем отопления, охлаждения и теплоснабжения. Материалы трубопроводов должны обеспечивать надёжность, долговечность, устойчивость к коррозии, термостойкость и удобство монтажа в диапазоне рабочих параметров системы.

Основные критерии выбора:
- максимальная температура: 40–110 °C (в зависимости от типа);
- максимальное рабочее давление: 200–3000 кПа;
- срок службы: 15–50 лет;
- совместимость с теплоносителями (вода, гликолевые смеси);
- устойчивость к коррозии и кислородной проницаемости;
- гидравлические потери (шероховатость стенок).

Нормативная база включает ASHRAE Guideline 12, EN 12098 (системы автоматизации), ISO 1219-1 (условные обозначения трубопроводов), а также действующие ГОСТ Р и СП по водоснабжению и отоплению.

---

## Физические принципы и свойства материалов

Основные физические параметры трубопровода:
- **Теплопроводность** $\lambda$ [Вт/(м·К)]: влияет на потери тепла через стенку трубы;
- **Линейное расширение** $\alpha$ [м/(м·°C)]: критично для пластиковых материалов;
- **Проницаемость кислородом**: влияет на скорость коррозии системы;
- **Модуль упругости** $E$ [МПа]: определяет прочность и деформационные характеристики.

Потери давления рассчитываются по уравнению Дарси-Вейсбаха:
$$\Delta P = \lambda \cdot \frac{L}{d} \cdot \frac{\rho v^2}{2}$$

где $L$ — длина трубопровода [м], $d$ — внутренний диаметр [м], $\rho$ — плотность теплоносителя [кг/м³], $v$ — скорость потока [м/с], $\lambda$ — коэффициент трения (зависит от шероховатости $k$ и числа Рейнольдса).

Для стальных труб $k \approx 0,045$ мм, для медных — 0,001–0,002 мм, для пластика — 0,007–0,01 мм.

---

## Металлические материалы

### Трубы из чёрной стали (Carbon Steel)

Углеродистая сталь, обозначаемая по ГОСТ 3262 и EN 10255 (непокрытые и оцинкованные трубы общего назначения):
- **Диаметры**: 6–100 мм (условные проходы);
- **Давление**: до 2500 кПа;
- **Температура**: до 110 °C;
- **Плотность**: 7850 кг/м³;
- **Теплопроводность**: 50 Вт/(м·К);
- **Недостаток**: восприимчива к ржавчине без защитного покрытия; требует фильтрации теплоносителя.

Применяется в открытых и закрытых системах при наличии ингибиторов коррозии.

### Трубы из оцинкованной стали (Galvanised Steel)

Углеродистая сталь с гальваническим покрытием цинком (толщина слоя 70–170 мкм по ГОСТ 9.307):
- **Срок службы**: 40–50 лет;
- **Химическая стойкость**: хорошая в нейтральных и слабощелочных средах;
- **Ограничение**: несовместима с материалами на основе меди (гальваническая коррозия); нельзя сваривать после оцинковки без повреждения покрытия.

### Медные трубы (Copper Tubing)

Классификация по ASTM B 280:
- **Тип K** (наиболее толстостенные): используется для подземных прокладок, давление до 3100 кПа;
- **Тип L** (среднестенные): стандарт для систем отопления/охлаждения, давление до 2100 кПа;
- **Тип M** (тонкостенные): для систем низкого давления, до 1200 кПа.

**Свойства**:
- Теплопроводность: 390 Вт/(м·К) (выше, чем у стали);
- Естественная антимикробность;
- Полная переработка;
- Совместимость с медными фитингами (пайка серебром или оловом);
- **Недостаток**: высокая стоимость; требует защиты от замерзания (линейный коэффициент расширения $\alpha = 16,5 \times 10^{-6}$ м/(м·°C)).

### Трубы из нержавеющей стали (Stainless Steel)

EN 10312 (316L, низкоуглеродистая нержавейка):
- **Преимущества**: максимальная коррозионная стойкость, чистота теплоносителя, долговечность (50+ лет);
- **Применение**: системы с критичными требованиями к качеству теплоносителя, пищевая промышленность;
- **Недостаток**: высокая стоимость, требует специальных фитингов (пресс-соединения, сварка TIG).

---

## Полимерные материалы

### PEX (сшитый полиэтилен, Cross-linked Polyethylene)

Выпускается в трёх вариантах сшивки (ASTM F 876):

| Тип | Метод сшивки | Макс. T, °C | Макс. P, кПа | Применение |
|-----|--------------|-----------|----------|-----------|
| **PEX-A** | Пероксидный | 90 | 862 | Системы ниже 90 °C, «тёплый пол» |
| **PEX-B** | Силан-спирт | 82 | 862 | Холодное и горячее водоснабжение |
| **PEX-C** | Электронный | 90 | 862 | Специализированные приложения |

**Характеристики PEX**:
- Линейное расширение: $(50–80) \times 10^{-6}$ м/(м·°C) (в 3–5 раз выше, чем медь) → требуются компенсационные петли и крепления через каждые 0,4–0,6 м;
- Кислородная проницаемость: зависит от типа; PEX-A — минимальная, обеспечивает использование в открытых системах;
- Диаметры: 12–63 мм (внешние);
- Соединения: обжимные фитинги (NiCu латунь) или пресс-системы;
- **Срок службы**: 30–50 лет в защищённом виде.

**Проблемы**: требует защиты от УФ-излучения (пленка или трубка поверх); потеря гибкости при минусовых температурах; возможна диффузия растворённого кислорода в открытых системах (способствует коррозии стальных компонентов).

### PERT (полиэтилен повышенной температуры)

EN 13244, ISO 21003:
- **Макс. температура**: 70–80 °C длительно, кратковременно до 95 °C;
- **Макс. давление**: 600–800 кПа;
- **Преимущества**: повышенная химическая стойкость, низкая кислородная проницаемость;
- **Применение**: главным образом в напольных системах отопления «тёплый пол» при T ≤ 55 °C теплоносителя.

### CPVC (хлорированный ПВХ)

ASTM F 441, NSF/ANSI 61:
- **Макс. температура**: 82 °C;
- **Макс. давление**: 1000–1200 кПа в зависимости от класса;
- **Жёсткость**: выше, чем PEX; требует использования компенсаторов и опор;
- **Соединения**: раструбные (с клеем) или муфтовые, требующие квалификации при монтаже;
- **Совместимость**: отличная с большинством типов изоляции, однако нежелательна прямая укладка на теплоносители > 80 °C.

### PP-R (полипропилен гомополимер)

ISO 15874, EN 12201-3:
- **Диапазон T**: −10 до +95 °C;
- **Макс. давление**: 1000 кПа при 95 °C;
- **Линейное расширение**: (80–100) × 10⁻⁶ м/(м·°C) — требует армирования алюминием (PP-R AL PP-R);
- **Монтаж**: сварка встык горячим инструментом (сварка PP-R), герметичность достигается за счёт плавления полимера;
- **Срок службы**: 40–50 лет;
- **Недостаток**: чувствителен к УФ (требует защиты), хрупкость при температурах ниже −5 °C.

**Трубы PP-R AL PP-R (армированные)** имеют встроенный алюминиевый слой (0,3–0,5 мм), снижающий линейное расширение до (10–15) × 10⁻⁶ м/(м·°C), допускают использование в видимых прокладках без косметических компенсаторов.

### Полибутилен (Pb) — УСТАРЕВШИЙ

Ранее широко применялся (особенно в 1980–1990-х), но **исключен из большинства норм** (ASHRAE, СНиП) из-за деградации полибутилена во времени и образования мутного осадка. Запрещён в новых системах.

---

## Системы быстромонтажных соединений

### Пресс-соединения (Press Fittings)

EN 14125 (резьбовые пресс-фитинги на основе медной трубки):
- **Материал корпуса**: латунь (CW614N, EN 12165) или нержавеющая сталь;
- **Уплотнение**: эластомерное кольцо (обычно EPDM);
- **Инструмент**: ручной или электромеханический пресс с соответствующей челюстью;
- **Преимущества**: герметичность без пайки; быстрая сборка; видимый контроль качества (глубина опрессовки);
- **Совместимость**: медные трубы L/M, нержавеющая сталь, некоторые ограничения для пластика.

### Трубопроводы с канавками (Grooved Piping Systems)

EN 14189 (жёсткие и гибкие системы):
- **Принцип**: трубопровод имеет радиальные канавки, в которые входит резиновое уплотнение фитинга;
- **Материалы труб**: углеродистая (покрытая цинком или оксидом), медь;
- **Диаметры**: 15–100 мм и более;
- **Давление**: до 2500 кПа;
- **Преимущества**: быстрая разборка; без сварки и пайки; подходит для модульных систем и текущего ремонта;
- **Применение**: крупные системы отопления, промышленные приложения.

### Соединения методом электрофузии (HDPE, Polyethylene Electrofusion)

EN 13440 (PE 100, PE 80):
- **Метод**: специальные электросварные муфты (встроенный нагревательный провод, питаемый генератором 230 В);
- **Результат**: монолитное сваренное соединение;
- **Используется**: для подземных сетей, наружных трубопроводов (низкие T);
- **Макс. температура**: 40–60 °C длительно;
- **Диапазон давлений**: 400–2500 кПа в зависимости от класса PE и диаметра.

---

## Расчёт выбора и выбор материала

При проектировании гидравлической системы рекомендуется:

1. **Определить рабочие параметры**:
   - максимальная температура теплоносителя $T_{\max}$;
   - максимальное рабочее давление $P_{\max}$;
   - расход $Q$ [м³/ч], скорость потока $v = Q / (3600 \cdot A)$ [м/с], где $A$ — площадь сечения.

2. **Стандартная скорость в ОВК**: 
   - основные магистрали: $v = 1,0–1,5$ м/с;
   - распределительные линии: $v = 0,5–1,2$ м/с;
   - ветви к приборам: $v = 0,3–0,8$ м/с.

3. **Расчёт потерь давления** по Дарси-Вейсбаху для каждого типа трубопровода; выбрать диаметр из стандартного ряда так, чтобы $\Delta P \leq 100$ Па/м на основных магистралях.

4. **Проверка совместимости материалов**:
   - избегать прямого контакта оцинкованной стали и меди без изолирующих вставок;
   - если используется открытая система, требуется кислородная защита (PEX с низкой проницаемостью, алюминиевые крышки трубопроводов).

5. **Расчёт компенсационных деформаций** для пластиковых труб:
   - удлинение трубопровода: $\Delta L = \alpha \cdot L \cdot \Delta T$;
   - для PEX на 30 м при $\Delta T = 50$ °C: $\Delta L = 70 \times 10^{-6} \times 30 \times 50 = 0,105$ м = **105 мм**.

---

## Стандарты и нормативные документы

| Материал | Основной стандарт | Давление/Температура | Примечание |
|----------|-------------------|----------------------|-----------|
| **Чёрная сталь** | ГОСТ 3262, EN 10255 | До 2500 кПа, 110 °C | С ингибиторами коррозии |
| **Оцинков. сталь** | ГОСТ 3262 (покр.) | До 2500 кПа, 100 °C | 40–50 лет; без меди |
| **Медь тип L** | ASTM B 280 | До 2100 кПа, 120 °C | Пайка или пресс |
| **PEX** | ASTM F 876, EN 13076 | До 862 кПа, 70–90 °C | UV-защита; компенсация |
| **PERT** | EN 13244, ISO 21003 | До 800 кПа, 70–95 °C | Низкая O₂-проницаемость |
| **CPVC** | ASTM F 441, NSF 61 | До 1200 кПа, 82 °C | Раструбные соединения |
| **PP-R** | ISO 15874, EN 12201 | До 1000 кПа, 95 °C | Сварка встык; 40–50 лет |
| **Нерж. сталь 316L** | EN 10312 | До 3100 кПа, 100+ °C | Пресс-соединения |
| **Пресс-системы** | EN 14125, EN 14189 | До 3100 кПа, 110 °C | Без пайки/сварки |

**Законодательство РФ**:
- СП 124.13330.2012 (актуализированная редакция СНиП 3.05.04-85 «Внутренние санитарно-технические системы»);
- ГОСТ Р 30494-96 (параметры микроклимата помещений);
- действующие ГОСТ серии 3262, 8732 (трубы стальные).

**Международные стандарты**:
- ASHRAE Handbook (HVAC Systems and Equipment);
- EN 12098 (гидравлические балансировочные системы);
- ISO 1219-1 (условные обозначения гидравлических систем).

---

## Практические рекомендации

### Выбор по типам систем

| Тип системы | Рекомендуемый материал | Альтернатива | Диапазон диаметров |
|-------------|------------------------|--------------|-------------------|
| **Открытое отопление** | Оцинков. сталь, медь L | — | 15–100 мм |
| **Закрытое отопление** | Медь L, PP-R AL, чёрная сталь + ингибиторы | PEX (до 90 °C) | 12–100 мм |
| **Холодоснабжение** | Медь L, PEX, PERT, PP-R | CPVC (до 25 °C) | 10–63 мм |
| **Тёплый пол** | PEX-A, PERT (диам. 12–20) | PP-R AL (диам. 16–20) | 12–20 мм |
| **Подземные магистрали** | Медь K, PE 100 (электрофузия) | Оцинков. (в защите) | 25–100 мм |
| **Видимые прокладки** | PP-R AL (изоляция), медь (хромировка) | PEX в пластиковой оболочке | 12–63 мм |

### Типовые диаметры и расходы

| Внутр. диаметр [мм] | Номинальное давление [кПа] | Макс. расход [м³/ч] при $v$ = 1 м/с | Пример применения |
|-----|----------|---------|--------|
| 12 | 1000 | 0,04 | Радиаторные ветви |
| 16 | 1000 | 0,07 | Полотенцесушители, небольшие помещения |
| 20 | 1000 | 0,11 | Радиаторные магистрали, тёплый пол |
| 25 | 1000 | 0,18 | Распределительные коллекторы |
| 32 | 1000 | 0,29 | Вертикальные стояки, основные магистрали |
| 40 | 1000 | 0,45 | Основные магистрали систем среднего размера |

### Ошибки и допуски

- **Ошибка**: использование CPVC или медных труб без температурного компенсатора при длине > 20 м. **Решение**: установить U-образную петлю или bellows-компенсатор каждые 6–10 м.
- **Ошибка**: соединение оцинкованной стали с медью напрямую. **Решение**: использовать диэлектрические переходники, изолирующие вставки (паронит, PTFE).
- **Ошибка**: укладка PEX на солнце без защиты. **Решение**: изоляция в чёрной PVC-оболочке толщиной ≥ 1 мм, или покраска изоляции светоотражающей краской.
- **Ошибка**: отсутствие компенсационных петель для пластиковых труб. **Результат**: расширение трубопровода может привести к провисанию, скрипам или даже разрыву креплений.

### Дефектация и замена

При обнаружении коррозии, деформаций или снижения пропускной способности следует:
1. перекрыть участок системы (задвижка/кран);
2. слить теплоноситель в ёмкость (соблюдая требования по утилизации гликольных смесей);
3. демонтировать повреждённый участок;
4. установить новый трубопровод из совместимого материала;
5. заполнить систему и произвести гидравлическое испытание при давлении $P = 1,5 \times P_{\max}$ в течение 10 минут без падения давления.

---

## Заключение

Выбор материала трубопровода определяется совокупностью факторов: рабочей температурой и давлением, сроком службы, совместимостью с теплоносителем, стоимостью и условиями прокладки. Медные трубы с пресс-соединениями обеспечивают максимальную надёжность в системах отопления и охлаждения. Пластиковые системы (PEX, PP-R) экономичны и удобны при монтаже, но требуют внимания к компенсации теплового расширения и защиты от УФ-излучения. Стальные трубопроводы остаются востребованы в магистральных сетях при надлежащей защите от коррозии.
