---
title: "Гидравлические насосы"
aliases: ["Гидравлические насосы"]
description: "Типы гидравлических насосов, характеристики производительности, законы подобия, кривые насосов, предотвращение кавитации и стратегии управления для систем распределения воды отопления и охлаждения."
weight: 9
---

Гидравлические насосы обеспечивают движущую силу для циркуляции воды в системах отопления и охлаждения, преобразуя механическую мощность вала в энергию давления и скорости жидкости. Выбор насоса критически влияет на производительность системы, энергопотребление, надежность и первоначальные затраты.

## Функция и производительность насосов

Насосы преодолевают потери на трение в трубопроводных системах, перепады давления в теплообменниках и изменения высоты для поддержания расчетных расходов через все компоненты системы. Напор насоса равен общему перепаду давления в системе при требуемом расходе, обычно выражаемому в метрах водяного столба.

Кривые насосов графически отображают зависимость между расходом и создаваемым напором, показывая, как выходная мощность насоса изменяется в пределах его рабочего диапазона. Точка пересечения кривой насоса с кривой сопротивления системы определяет фактическую рабочую точку.

Точка наилучшей эффективности (BEP) представляет собой расход, при котором насос достигает максимальной механико-гидравлической эффективности преобразования энергии. Работа значительно вдали от BEP увеличивает энергопотребление, генерирует шум и сокращает срок службы подшипников из-за дисбаланса радиальных сил.

## Метрики производительности насосов

КПД насоса варьируется в зависимости от рабочей точки, обычно достигая пика в BEP и снижаясь по мере отклонения расхода от этого оптимального условия. Эффективность «от провода к воде» учитывает неэффективность двигателя и насоса, обычно составляя от 30 до 80 процентов в зависимости от размера насоса и условий эксплуатации.

Чистый положительный напор всасывания (NPSH) представляет собой абсолютное давление на входе насоса минус давление насыщения жидкости, определяя запас против кавитации. Доступный NPSH должен превышать требуемый NPSH с достаточным запасом (обычно от 0,9 до 1,5 м), чтобы предотвратить повреждение от кавитации.

## Законы подобия

Законы подобия предсказывают изменения производительности насоса в результате изменения скорости вращения или диаметра рабочего колеса. Эти зависимости позволяют регулировать производительность насоса без замены всего агрегата.

Эффекты изменения скорости следуют кубическим зависимостям: расход изменяется прямо пропорционально скорости, напор — пропорционально квадрату скорости, а мощность — пропорционально кубу скорости. Снижение скорости насоса на 20 процентов (до 80 процентов от начальной скорости) снижает расход до 80 процентов, напор до 64 процентов, а мощность до 51 процента от исходных значений.

Эффекты подрезки рабочего колеса аналогично следуют предсказуемым закономерностям, хотя и с несколько иными зависимостями из-за изменений геометрии спирального корпуса. Эти корректировки обеспечивают экономичные методы согласования выходной мощности насоса с фактическими требованиями системы, когда установленная система отличается от исходных проектных допущений.

## Стратегии управления

Частотно-регулируемые приводы (VFD) обеспечивают эффективную модуляцию расхода путем изменения скорости насоса в ответ на требования системы. Управление с помощью VFD значительно снижает энергопотребление в системах с переменным расходом по сравнению с работой на постоянной скорости с использованием дроссельных клапанов.

Управление по перепаду давления поддерживает заданное значение перепада давления в критической точке системы, обычно на расстоянии двух третей длины самого удаленного контура. По мере закрытия регулирующих клапанов в ответ на снижение нагрузки sensed перепад давления возрастает, что побуждает VFD снизить скорость насоса до восстановления заданного значения.

Сброс уставок давления дополнительно повышает энергоэффективность за счет снижения уставки перепада давления по мере уменьшения нагрузки системы. Эта стратегия учитывает тот факт, что меньшие расходы требуют меньшего перепада давления для преодоления сниженных потерь на трение в распределительных трубопроводах.
