---
title: "Предотвращение кавитации"
aliases: ["Предотвращение кавитации"]
weight: 4
description: "Методология расчёта условий всасывания гидравлических насосов в системах отопления и охлаждения для исключения кавитации."
---
## Обзор

Кавитация в гидравлических насосах — явление образования паровых пузырьков внутри жидкости при падении локального давления ниже давления насыщенных паров. При последующем сжатии эти пузырьки схлопываются с выделением энергии, вызывая эрозию поверхностей, вибрацию, шум и снижение эффективности. В системах отопления и охлаждения зданий (HVAC) кавитация насосов приводит к преждевременному отказу оборудования, снижению подачи теплоносителя и нарушению микроклимата.

Предотвращение кавитации базируется на обеспечении положительного чистого кавитационного запаса энергии (Net Positive Suction Head, NPSH) на входе рабочего колеса насоса. Проектирование всасывающего тракта, правильный выбор диаметров трубопроводов, регулирование давления в расширительном баке и контроль температуры жидкости — ключевые аспекты надёжной работы насосного оборудования в системах ОВК.

## Физические принципы

### Механизм образования и схлопывания пузырьков

Абсолютное давление в насосе зависит от:
- атмосферного давления на свободную поверхность в расширительном баке $P_{\text{атм}}$;
- гидростатического давления столба жидкости на всасывании $P_{\text{гс}}$;
- потерь давления в элементах всасывающего тракта $\Delta P_{\text{потерь}}$;
- давления насыщенных паров жидкости $P_{\text{нп}}$.

Кавитация начинается, когда локальное давление в проточной части насоса равно или меньше давления насыщенных паров:

$$P_{\text{всас}} \leq P_{\text{нп}}$$

Уравнение Бернулли для всасывающего тракта (от поверхности в баке до входа в насос):

$$P_{\text{атм}} + \rho g h_{\text{всас}} - \Delta P_{\text{потерь}} = P_{\text{вход}} + \frac{\rho v^2}{2}$$

где:
- $P_{\text{атм}}$ — атмосферное давление, Па;
- $\rho$ — плотность теплоносителя, кг/м³;
- $g$ — ускорение свободного падения, 9,81 м/с²;
- $h_{\text{всас}}$ — статический напор на всасывании, м (положительный если уровень жидкости выше входа насоса);
- $\Delta P_{\text{потерь}}$ — сумма потерь давления в фильтре, кранах, участке трубопровода, Па;
- $v$ — скорость жидкости в трубе всасывания, м/с.

## Компоненты и конструкция

### Доступный NPSH (NPSHA)

Доступный чистый кавитационный запас — давление, имеющееся в системе для предотвращения образования паров:

$$\text{NPSH}_{\text{A}} = \frac{P_{\text{атм}} - P_{\text{нп}}}{\rho g} + h_{\text{всас}} - \frac{\Delta P_{\text{потерь}}}{\rho g} - \frac{v^2}{2g}$$

где все члены выражены в метрах столба жидкости.

Для систем отопления с замкнутым расширительным баком под давлением (частый случай в HVAC):

$$\text{NPSH}_{\text{A}} = \frac{P_{\text{изб}} + P_{\text{атм}} - P_{\text{нп}}}{\rho g} - \frac{\Delta P_{\text{потерь}}}{\rho g} - \frac{v^2}{2g}$$

где $P_{\text{изб}}$ — избыточное давление воздуха в расширительном баке, кПа.

### Требуемый NPSH производителя (NPSHR)

Производители насосов указывают минимально требуемый NPSH для соответствующей точки рабочей характеристики. Типичные значения для центробежных насосов в HVAC составляют **0,3–0,8 м** при номинальной производительности.

### Коэффициент запаса по NPSH

Рекомендуется обеспечить коэффициент запаса:

$$K_{\text{запас}} = \frac{\text{NPSH}_{\text{A}}}{\text{NPSH}_{\text{R}}} \geq 1,2$$

По рекомендациям ASHRAE (Handbook: Fundamentals), при неопределённости в характеристиках жидкости или условиях следует принимать $K_{\text{запас}} \geq 1,5$.

### Условия на всасывании

#### Статический напор на всасывании

В открытых системах (например, с открытым расширительным баком) высота геометрического центра всасывающего штуцера насоса относительно свободной поверхности жидкости оказывает критическое влияние:

- **Насос расположен ниже уровня жидкости** ($h_{\text{всас}} > 0$): положительный гидростатический напор облегчает работу насоса. Рекомендуемое расстояние **не менее 0,5 м** для подавления воздух-кавитации.
- **Насос расположен выше уровня жидкости** ($h_{\text{всас}} < 0$, всасывание против силы тяжести): требуется обеспечить достаточное давление в расширительном баке или установить воздухоотделитель.

#### Влияние высоты над уровнем моря

На больших высотах атмосферное давление снижается. На высоте 1000 м $P_{\text{атм}} \approx 89,9$ кПа (вместо 101,325 кПа на уровне моря). Это уменьшает доступный NPSHA на величину:

$$\Delta(\text{NPSH}_{\text{A}}) \approx \frac{\Delta P_{\text{атм}}}{\rho g}$$

Для воды при 20 °C ($\rho = 998$ кг/м³): снижение на 100 м высоты даёт потерю примерно **1,2 м** NPSH.

#### Давление насыщенных паров жидкости

Давление насыщенных паров зависит от температуры. Для воды:

| Температура, °C | Давление насыщенных паров, кПа |
|---|---|
| 20 | 2,34 |
| 40 | 7,38 |
| 60 | 19,93 |
| 80 | 47,37 |
| 100 | 101,35 |

В системах отопления при циркуляции горячей воды (60–80 °C) $P_{\text{нп}}$ возрастает и критически снижает доступный NPSH. **Для теплоносителей на основе гликоля** (этиленгликоль, пропиленгликоль) давление паров выше, требуется повышенное внимание к условиям всасывания.

### Конструкция всасывающего трубопровода

Качество всасывающего тракта определяет потери давления. Рекомендации:

1. **Прямые участки, минимум фитингов**: каждое колено 90° эквивалентно добавочной длине 0,5–1 м трубы.
2. **Отсутствие воздухозаборников**: мельчайшие пузыри воздуха инициируют кавитацию.
3. **Герметичность соединений**: утечки воздуха на всасывании недопустимы.
4. **Угол наклона трубы**: в закрытых системах всасывающая труба может идти горизонтально или с небольшим положительным наклоном к насосу (угол до 45°).

### Подбор диаметра всасывающего трубопровода

Скорость жидкости во всасывающей трубе ограничивается потерями. Рекомендуемые диапазоны:

| Тип насоса | Рекомендуемая скорость, м/с |
|---|---|
| Центробежный до 50 л/мин | 0,6–1,0 |
| Центробежный 50–200 л/мин | 1,0–1,5 |
| Центробежный > 200 л/мин | 1,2–1,8 |

Диаметр трубы всасывания $d_{\text{всас}}$ определяется из условия расхода:

$$V = \frac{\pi d_{\text{всас}}^2}{4} \cdot v$$

где $V$ — объёмный расход, м³/с.

Пример: для насоса с расходом 25 л/мин = 0,417 л/с при рекомендуемой скорости 1,2 м/с:

$$d_{\text{всас}} = \sqrt{\frac{4V}{\pi v}} = \sqrt{\frac{4 \times 0,417 \times 10^{-3}}{3,14 \times 1,2}} \approx 21 \text{ мм}$$

Выбирают ближайший стандартный диаметр (обычно 25 мм DN 20).

### Потеря давления на фильтре

Фильтр всасывающей линии (сетчатый или пластинчатый) — значимый источник потерь. Типичные данные:

- **Чистый фильтр**: 5–20 кПа;
- **Загрязнённый фильтр (допустимо)**: до 50 кПа.

Перепад давления рассчитывается по зависимости от производителя или по приблизительной формуле Дарси–Вейсбаха:

$$\Delta P_{\text{фильтр}} = \lambda \frac{L}{d} \frac{\rho v^2}{2}$$

где $\lambda$ — коэффициент трения (для фильтра определяется экспериментально), $L/d$ — относительная характеристика геометрии.

**Рекомендация**: устанавливать фильтр с достаточной площадью фильтрующей поверхности (100–200 мкм), чтобы потеря давления не превышала 10 кПа на начальном этапе эксплуатации.

## Методы расчёта и методика проектирования

### Алгоритм проверки условий предотвращения кавитации

**Шаг 1. Определение давления насыщенных паров** $P_{\text{нп}}$ по температуре теплоносителя (таблицы свойств или диаграммы).

**Шаг 2. Выбор диаметра всасывающего трубопровода** по рекомендуемым скоростям.

**Шаг 3. Расчёт потерь давления** на участке всасывания:

$$\Delta P_{\text{потерь}} = \Delta P_{\text{тр}} + \Delta P_{\text{фильтр}} + \Delta P_{\text{фитинги}}$$

где:
- $\Delta P_{\text{тр}} = \lambda \frac{L}{d} \frac{\rho v^2}{2}$ — потери на трение в трубе длины $L$, м;
- коэффициент Дарси $\lambda$ для ламинарного течения ($Re < 2300$): $\lambda = 64/Re$; для турбулентного: диаграмма Муди или уравнение Коулбрука–Уайта;
- $Re = \frac{\rho v d}{\mu}$ — число Рейнольдса; $\mu$ — динамическая вязкость, Па·с.

**Шаг 4. Расчёт доступного NPSHA**:

$$\text{NPSH}_{\text{A}} = \frac{P_{\text{изб}} + P_{\text{атм}} - P_{\text{нп}}}{\rho g} - \sum \frac{\Delta P_i}{\rho g}$$

**Шаг 5. Получение NPSHR** из технической документации насоса для точки на рабочей характеристике (обычно в каталоге указывается для номинального режима).

**Шаг 6. Проверка условия**:

$$\text{NPSH}_{\text{A}} \geq 1,2 \times \text{NPSH}_{\text{R}}$$

Если условие не выполнено, увеличить давление в расширительном баке, уменьшить температуру жидкости, или увеличить диаметр всасывающей трубы.

### Пример расчёта

**Исходные данные**:
- Расход насоса: $V = 40$ л/мин = 0,667 л/с;
- температура теплоносителя: 70 °C;
- высота над уровнем моря: 500 м;
- всасывающая линия: труба 28 мм (внутренний диаметр), длина 2 м, один фитинг 90°, фильтр;
- расширительный бак: избыточное давление воздуха 25 кПа.

**Решение**:

1. Скорость в трубе: $v = \frac{V}{\pi d^2/4} = \frac{0,667 \times 10^{-3}}{0,785 \times 0,028^2} \approx 0,86$ м/с.

2. Число Рейнольдса (для воды при 70 °C $\mu \approx 0,4 \times 10^{-3}$ Па·с, $\rho \approx 978$ кг/м³):
$$Re = \frac{978 \times 0,86 \times 0,028}{0,4 \times 10^{-3}} \approx 58500 \text{ (турбулентное)}$$

3. Коэффициент трения (по диаграмме Муди или уравнению): $\lambda \approx 0,025$.

4. Потери в трубе:
$$\Delta P_{\text{тр}} = 0,025 \times \frac{2}{0,028} \times \frac{978 \times 0,86^2}{2} \approx 330 \text{ Па} \approx 0,33 \text{ кПа}$$

5. Потери в фитинге (коэффициент сопротивления $\zeta \approx 0,9$):
$$\Delta P_{\text{фитинг}} = 0,9 \times \frac{978 \times 0,86^2}{2} \approx 325 \text{ Па}$$

6. Потери в фильтре (по паспорту): $\Delta P_{\text{фильтр}} = 8$ кПа.

7. Суммарные потери: $\Delta P_{\text{потерь}} \approx 0,33 + 0,33 + 8 = 8,66$ кПа.

8. Давление насыщенных паров воды при 70 °C: $P_{\text{нп}} \approx 31,8$ кПа.

9. Атмосферное давление на высоте 500 м: $P_{\text{атм}} \approx 95,5$ кПа.

10. Доступный NPSHA:
$$\text{NPSH}_{\text{A}} = \frac{25 + 95,5 - 31,8}{978 \times 9,81} - \frac{8,66}{978 \times 9,81} \approx 0,00859 \times (88,7 - 8,66) = 0,819 \text{ м} \approx 0,82 \text{ м}$$

11. Если NPSHR насоса = 0,45 м, то коэффициент запаса:
$$K = \frac{0,82}{0,45} \approx 1,82 > 1,2 \quad \checkmark$$

Условие выполнено, кавитация не ожидается.

## Применение в ОВК

### Системы отопления

В радиаторных и панельных системах отопления циркуляция горячей воды (70–90 °C) и работа против гравитации (при нижней разводке) создают критические условия для кавитации. **Ключевые решения**:

- Установка расширительного бака под давлением (15–25 кПа избыточного давления) обеспечивает положительное давление по всему контуру.
- Размещение насоса **ниже или на уровне** открытого расширительного бака (в старых открытых системах) для использования гидростатического давления.
- В современных закрытых системах с мембранным расширительным баком **напорный насос** (с нагнетанием) устраняет риск всасывания.

### Системы охлаждения и чиллеры

В системах охлаждения зданий (чиллер → охлаждаемые фанкойлы или приточные установки) температура низка (6–12 °C), что благоприятно для предотвращения кавитации (давление паров воды < 2 кПа). Однако:

- Высокие расходы в локальных контурах (100–300 л/мин и выше) требуют выбора диаметров всасывающих труб.
- Двухтрубные системы с балансировкой могут иметь локальные зоны низкого давления на участках высокого сопротивления.

### Системы вентиляции с влажностью

В системах увлажнения воздуха (водяные форсунки, адиабатные охладители) циркуляционные насосы могут работать с теплой водой. Здесь требуется **детальный расчёт всасывания**, особенно если всасывающий трубопровод находится выше уровня бака.

## Стандарты и нормативы

### Международные стандарты

- **ASHRAE Handbook: Fundamentals** — раздел о гидравлике и свойствах жидкостей, рекомендации по NPSH для HVAC-насосов.
- **ISO 2858:2020** — центробежные насосы (конструкция типа В); определение NPSH, рекомендуемые условия всасывания.
- **ISO 20480** — центробежные насосы; испытания кавитации, методология определения NPSHR.
- **ANSI/HI 9.6.1** (Hydraulic Institute) — кавитационные явления в центробежных насосах; классификация типов кавитации.

### Отечественные стандарты

- **ГОСТ 30494** (ряд частей) — микроклимат в помещениях, включая требования к надёжности систем ОВК.
- **СП 60.13330.2020** — СНиП по отоплению, вентиляции и кондиционированию воздуха; раздел о гидравлических расчётах и выборе насосов.
- **ГОСТ 8.589** — методы и средства обеспечения точности при гидравлических расчётах.

## Практические рекомендации

### Типовые диапазоны и значения по умолчанию

| Параметр | Значение | Примечание |
|---|---|---|
| Коэффициент запаса NPSH | $\geq 1,2$ | Минимум; рекомендуется 1,5 при неопределённости |
| Скорость во всасывающей трубе | 0,6–1,5 м/с | Для HVAC-насосов, зависит от расхода |
| Избыточное давление в мембранном баке | 15–25 кПа | На начало сезона отопления |
| Максимальная потеря на фильтре всасывания | 10 кПа | При чистом фильтре; загрязнённый — сигнал к замене |
| Статический напор на всасывании (открытая система) | $\geq 0,5$ м | Высота жидкости выше входа насоса |

### Частые ошибки проектирования

1. **Игнорирование давления паров при расчёте доступного NPSH** на горячих линиях. Проверять таблицы свойств жидкости для температур выше 60 °C.

2. **Перегруженность всасывающей линии фильтрами и регулирующей арматурой**. Каждый элемент добавляет потери; рекомендуется один фильтр с достаточной пропускной способностью.

3. **Недостаточное давление в расширительном баке**. Проверять начальное давление воздуха (до заполнения) по расчётам; в процессе эксплуатации оно может падать из-за диффузии.

4. **Всасывание из высокорасположенного открытого резервуара без компенсации атмосферным давлением**. На больших высотах доступный NPSH критически снижается.

5. **Отсутствие воздухоотделителя** на напорной линии насоса. Пузыри воздуха снижают эффективность и могут инициировать вторичную кавитацию в отдалённых участках системы.

### Диагностика и контроль

**Признаки кавитации**:
- Резкий шум (характерный треск, грохот) на входе насоса.
- Вибрация корпуса насоса и трубопровода.
- Снижение подачи и напора ниже паспортных значений.
- Заметное выделение тепла в насосе (повышение температуры жидкости на 2–5 °C).

**Контрольные мероприятия**:
- Установка **манометров** на всасывающей (абсолютных) и напорной линиях для мониторинга давлений.
- Периодическая проверка давления воздуха в расширительном баке (минимум один раз в полугодие).
- Контроль температуры теплоносителя, особенно в начале сезона.
- Чистка или замена фильтра при достижении максимально допустимого перепада давления.

---

**Заключение**

Предотвращение кавитации в системах HVAC требует комплексного подхода: расчёта доступного NPSH по условиям конкретной установки, правильного выбора диаметров всасывающих труб, регулирования давления в расширительном баке и системного контроля параметров жидкости. Соблюдение рекомендаций стандартов ASHRAE и ISO, а также отечественных норм СП 60.13330 обеспечивает надёжность и долговечность циркуляционных насосов в условиях российского климата и высотных особенностей строительства.
