---
title: "Управление насосами"
aliases: ["Управление насосами"]
weight: 3
---

```yaml
---
title: "Управление насосами"
weight: 3
description: "Методы и системы управления гидравлическими насосами в системах отопления и охлаждения: от регуляторов постоянной скорости до современных частотных преобразователей с обратной связью по давлению и расходу."
---
```

## Обзор

Управление насосами является критической функцией в гидравлических системах отопления, охлаждения и горячего водоснабжения. От эффективности работы насосного оборудования зависят энергопотребление системы, комфорт потребителей и срок службы компонентов. Современные системы управления позволяют оптимизировать работу насосов в зависимости от фактических условий нагрузки, что может снизить потребление электроэнергии на 30–50 % по сравнению с работой на постоянной скорости. Стандарты ASHRAE 90.1 и EN 15378 требуют применения переменной частоты вращения насосов при мощности более 0,75 кВт в большинстве современных проектов.

Управление насосами решает задачу поддержания требуемого давления в системе и расхода теплоносителя через потребителей при изменяющихся условиях. По мере закрытия регулирующих клапанов в абонентских установках сопротивление гидравлической сети возрастает, что требует адаптивного изменения режима работы насоса.

## Физические принципы и теоретические основы

Работа центробежного насоса описывается соотношением между подачей $Q$ (м³/ч), напором $H$ (м) и частотой вращения $n$ (об/мин). Законы подобия насосов определяют, что при изменении частоты вращения от $n_1$ к $n_2$:

$$Q_2 = Q_1 \cdot \frac{n_2}{n_1}$$

$$H_2 = H_1 \cdot \left(\frac{n_2}{n_1}\right)^2$$

$$P_2 = P_1 \cdot \left(\frac{n_2}{n_1}\right)^3$$

где $P$ — потребляемая мощность, Вт.

Третья зависимость особенно важна: снижение частоты вращения на 20 % приводит к уменьшению потребляемой мощности на 49 %. Это подтверждает экономическую целесообразность применения переменной частоты вращения.

Рабочая точка насоса определяется пересечением кривой насоса с характеристикой системы:

$$\Delta P_{\text{сист}} = \Delta P_0 + k \cdot Q^2$$

где $\Delta P_0$ — статический напор (м вод. ст.), $k$ — коэффициент сопротивления системы.

## Методы управления и компоненты

### Управление с постоянной скоростью

Самый простой способ — включение/отключение насоса тепловым реле или прямое подключение к электросети без регулирования. Используется в малых системах (менее 5 кВт) с простыми схемами управления. Недостатки: колебания давления, шум при включении, низкая энергетическая эффективность при частичной нагрузке.

### Частотные преобразователи (VFD, Variable Frequency Drive)

Электронные устройства, изменяющие частоту переменного тока (50 Гц ↔ 10–60 Гц), что позволяет плавно регулировать частоту вращения асинхронного двигателя насоса. VFD становятся стандартом де-факто для насосов мощностью свыше 0,75 кВ по требованиям EN 15378 и ASHRAE 90.1.

**Преимущества:**
- Энергосбережение 30–50 % при переменной нагрузке
- Плавный пуск, снижение гидравлических ударов
- Точное поддержание заданных параметров
- Расширенная диагностика и телеметрия

**Недостатки:**
- Дополнительные затраты на VFD и встроенный фильтр ЭМС
- Нагрев двигателя при низких частотах (необходима дополнительная вентиляция)
- Помехи в электросети (требуется экранирование кабелей)

### Управление по дифференциальному давлению (∆P-управление)

Наиболее распространённый метод в развитых странах. Датчик дифференциального давления измеряет разность давлений между напорной магистралью и обратной линией (или в критической точке системы). Контроллер поддерживает заданное дифференциальное давление $\Delta P_{\text{зад}}$ = 10–30 кПа, изменяя частоту вращения насоса.

**Алгоритм управления:**
$$n(t) = n_{\max} \cdot \left(\frac{\Delta P(t)}{\Delta P_{\text{зад}}}\right)^{0.5}$$

При увеличении сопротивления (закрытие клапанов) давление растет, контроллер снижает частоту, и наоборот.

### Расположение датчика дифференциального давления

Правильное расположение датчика критично для устойчивой работы. Типовые варианты:

1. **На обводной линии (bypass)** — датчик установлен параллельно регулирующему клапану. Измеряет локальное дифференциальное давление.

2. **На самом дальнем радиаторе** — классический метод для поквартирной разработки. Датчик монтируется в точке с максимальным гидравлическим сопротивлением.

3. **В центральном узле** — датчик на входе в систему распределения (например, в коллекторе этажа).

### Правило двух третей для датчика давления

Эмпирическое правило, рекомендованное ASHRAE: датчик должен быть установлен на расстоянии $L_{\text{д}} = \frac{2}{3} \cdot L_{\text{макс}}$ от насоса до самой удалённой точки системы. Это обеспечивает оптимальный баланс между чувствительностью к изменениям нагрузки и устойчивостью управления.

Для двухтрубной системы этажностью 5 этажей с максимальной длиной трубопровода 60 м датчик размещается на 40 м от насоса.

### Сброс уставок давления (reset)

Динамический пересчёт уставки $\Delta P_{\text{зад}}$ в зависимости от температур или времени суток. Утром, когда здание прогревается и открыто много клапанов, уставка повышается до 20 кПа; ночью, при минимальной нагрузке, снижается до 5 кПа. Сброс может быть:

- **По температуре обратной воды** — если $T_{\text{обр}} < T_{\text{обр, зад}} - 2°C$, уставку повышают на 2 кПа
- **По графику** — в зависимости от времени суток и дня недели
- **По показаниям расхода** — если расход упал ниже минимума, уставка снижается

### Управление по расходу (GPM/л/мин-управление)

Система поддерживает постоянный расход через основной трубопровод, измеряемый электромагнитным расходомером или турбинным датчиком. При закрытии клапанов потребителей расход снижается, насос замедляется.

**Области применения:**
- Системы с вентиляторными доводчиками (FCU, Fan Coil Units)
- Системы VAV (переменный объём воздуха)
- Чиллеры и тепловые насосы, требующие минимального расхода

Типовой диапазон уставок: 3–10 л/(с·м²) площади охлаждаемого помещения.

### Управление по температуре

Регулирование частоты насоса в зависимости от температуры теплоносителя или помещения. Включение насоса при $T_{\text{подачи}} > T_{\text{задания}} + 1°C$, отключение при $T_{\text{подачи}} < T_{\text{задания}} + 0.5°C$.

Применяется преимущественно в солнечных установках и системах с тепловыми аккумуляторами, где требуется стабилизация температуры, а не давления.

## Методика проектирования и расчёт

При выборе системы управления необходимо определить минимальный расход для всех потребителей:

$$Q_{\min} = \max(Q_{\text{обогрева}}, Q_{\text{охлажд}}, Q_{\text{ГВС}})$$

Для центральной системы отопления 50-квартирного дома площадью $A = 2500$ м²:

$$Q_{\text{расч}} = 0.86 \cdot \frac{\Delta P_{\text{расч}}}{\rho \cdot c \cdot \Delta T} = 0.86 \cdot \frac{50000}{1000 \cdot 4200 \cdot 10} \approx 1 \text{ м}^3/\text{ч}$$

Выбирается насос с $Q_{\text{номин}} \approx 1.2 \cdot Q_{\text{расч}} = 1.2$ м³/ч и номинальным напором $H = 15$ м вод. ст. (≈ 150 кПа).

Уставка дифференциального давления:

$$\Delta P_{\text{зад}} = \Delta P_{\text{макс}} \cdot 0.6 = 30 \text{ кПа}$$

(здесь 0,6 — эмпирический коэффициент для 4–6-этажных зданий).

| Параметр | Минимум | Типовое значение | Максимум |
|----------|---------|------------------|----------|
| Уставка ∆P (кПа) | 5 | 15 | 40 |
| Минимальная частота вращения (%) | 30 | 40 | 50 |
| Гистерезис давления (кПа) | 0.5 | 1 | 2 |
| Время отклика контроллера (с) | 2 | 5 | 10 |

## Применение в системах ОВК

**Системы центрального отопления и охлаждения**: управление по ∆P с расположением датчика у радиаторов верхних этажей или в коллекторе. Уставки 10–20 кПа.

**Чиллеры и системы охлаждения**: управление по ∆P или температуре подачи. Минимальный расход 1.5 м³/(ч·кВт) для предотвращения замерзания испарителя.

**Системы VAV с фанкойлами**: управление по расходу или совмещённое по ∆P и расходу. Гибридный алгоритм адаптируется к изменениям архитектуры системы.

**Тепловые сети и распределительные сети**: при длинах свыше 500 м применяют каскадное управление: насос центральной станции → насосы в узлах теплораздачи.

## Стандарты и нормативы

- **ASHRAE 90.1** — требует переменной частоты для насосов > 0.75 кВт
- **EN 15378** — стандарт инспекции и регулировки котельных установок
- **EN 13141** (вентиляция) и **EN 12098-3** (управление) определяют требования к управлению
- **ГОСТ Р 30494–2016** — нормы для микроклимата в помещениях
- **СП 60.13330.2020** (СНиП 41-01–2003) — проектирование систем отопления, вентиляции и кондиционирования

## Практические рекомендации

1. **Всегда используйте VFD для насосов мощностью > 0.75 кВт** в новых проектах и капитальных ремонтах. Окупаемость наступает за 2–4 года.

2. **Устанавливайте датчик дифференциального давления не ближе 3 диаметров трубопровода** от выхода насоса (избежать искажений, вызванных турбулентностью).

3. **Проверяйте минимальную частоту вращения** — она должна быть не ниже 40–50 % номинальной для предотвращения кавитации и перегрева обмотки двигателя.

4. **Применяйте сброс уставки давления** для снижения энергопотребления ночью на 15–25 %.

5. **Убедитесь в наличии обратного клапана** на линии нагнетания и расширительного бака объёмом не менее 5 % от объёма системы.

6. **Для многоконтурных систем** монтируйте отдельные насосы на каждый контур (обогрев, охлаждение, ГВС) с независимым управлением.

7. **Проводите гидравлическую балансировку** (ручное или автоматическое) перед сдачей в эксплуатацию — это обеспечит равномерное распределение расхода.
