---
title: "Гидравлические характеристики насосов"
aliases: ["Гидравлические характеристики насосов"]
weight: 2
description: "Анализ напорно-расходных характеристик, точки наилучшей эффективности, законы подобия и методы согласования насосов с гидравлическими системами в ОВК."
---
## Обзор

Гидравлические характеристики насоса описывают его поведение в различных режимах эксплуатации и определяют способность преодолевать сопротивление гидравлической сети. Основной параметр — напорно-расходная характеристика (H–Q кривая), которая показывает зависимость развиваемого напора H от подачи Q. Правильный выбор и настройка циркуляционного насоса критичны для эффективной работы гидравлических систем отопления, охлаждения и водоснабжения, обеспечивая баланс между энергопотреблением и требуемыми гидравлическими параметрами. В системах ОВК широко применяются центробежные насосы со встроенными или внешними электродвигателями переменной и постоянной скорости вращения.

Взаимодействие кривой насоса и кривой гидравлического сопротивления определяет рабочую точку (точку пересечения). Неправильное согласование ведёт к избыточному потреблению электроэнергии, шуму, кавитации или недостаточному расходу в сети.

## Физические принципы и основные параметры

Центробежный насос развивает напор путём передачи кинетической энергии жидкости рабочим колесом. Эйлерово уравнение для насоса:

$$H = \frac{u_2 v_{u2} - u_1 v_{u1}}{g}$$

где $u$ — окружная скорость на входе и выходе, $v_u$ — тангенциальная составляющая абсолютной скорости, $g$ — ускорение свободного падения (9,81 м/с²).

**Точка наилучшей эффективности (BEP, Best Efficiency Point)** — режим, при котором КПД насоса максимален (обычно 75–90 % для циркуляционных насосов). На графике H–Q это соответствует определённым парам (H_BEP, Q_BEP). Отклонение от BEP приводит к росту потерь, кавитации и механических нагрузок.

**Рабочий диапазон** для безопасной эксплуатации составляет ±30…50 % от Q_BEP; на этом интервале КПД остаётся выше 80 % номинального.

**Гидравлическая мощность** (полезная):
$$P_h = \rho g Q H = Q \Delta p$$

где ρ — плотность (вода ≈ 1000 кг/м³), Q — подача (м³/ч или м³/с), Δp — перепад давления (Па).

**Электрическая мощность** двигателя:
$$P_e = \frac{P_h}{\eta}$$

где η — общий КПД системы насос–двигатель (обычно 50–70 % для циркуляционных).

## Анализ кривой насоса и согласование с сетью

Кривая насоса H = f(Q) строится производителем на основе испытаний по ASHRAE Standard 110 или ISO 5198. Типичная центробежная кривая имеет мягкий или крутой наклон в зависимости от конструкции лопастей.

**Кривая гидравлического сопротивления сети** выражает потери давления:
$$\Delta p_{сеть} = \Delta p_0 + k Q^2$$

где Δp₀ — статический перепад высот (отопление), k — коэффициент гидравлического сопротивления сети.

На графике H–Δp это парабола. **Рабочая точка** — пересечение кривой насоса и кривой сети. Решение находится численно или графически.

### Компоненты и эффекты

#### 1. Изменение скорости вращения

Законы подобия (законы Афанасьева) для насосов:

$$\frac{Q_2}{Q_1} = \frac{n_2}{n_1}$$

$$\frac{H_2}{H_1} = \left(\frac{n_2}{n_1}\right)^2$$

$$\frac{P_2}{P_1} = \left(\frac{n_2}{n_1}\right)^3$$

где n — частота вращения (об/мин).

Пример: если уменьшить частоту с 3000 на 2000 об/мин (0,667×), то Q уменьшится в 0,667×, H — в 0,445×, а мощность — в 0,297×. Эта зависимость лежит в основе регулирования частотным преобразователем (VFD, Variable Frequency Drive).

#### 2. Подрезка рабочего колеса (импеллера)

Механическое уменьшение диаметра D рабочего колеса на станке:

$$\frac{Q}{Q_0} \approx \frac{D}{D_0}$$

$$\frac{H}{H_0} \approx \left(\frac{D}{D_0}\right)^2$$

Подрезка снижает максимальный напор и подачу, но сохраняет КПД вблизи BEP. Применяется когда требуется точная подгонка к конкретной системе (например, при модернизации).

#### 3. Последовательное соединение насосов

При последовательном включении (один после другого) напоры складываются, подача остаётся общей:

$$H_{сум} = H_1 + H_2 + \ldots$$
$$Q_{сум} = Q$$

Используется для преодоления больших гидравлических сопротивлений (высокие здания, протяжённые сети). Обе кривые должны иметь близкие уклоны для стабильной работы.

#### 4. Параллельное соединение насосов

При параллельном включении (на общий всасывающий и нагнетательный коллекторы) подачи складываются, напор общий:

$$Q_{сум} = Q_1 + Q_2 + \ldots$$
$$H_{сум} = H$$

Применяется для увеличения расхода и обеспечения резервирования. Графически суммируются кривые по горизонтали (по Q). Для идентичных насосов кривая сдвигается вправо в 2 раза (при двух насосах).

## Методика проектирования и расчёт

### Шаг 1. Определение расхода

На основе теплопроизводительности системы:
$$Q = \frac{P_{тепла}}{\rho c_p \Delta T}$$

где P — тепловая мощность (Вт), c_p ≈ 4,187 кДж/(кг·К) для воды, ΔT — температурный напор (обычно 5–10 К).

Пример: 50 кВт тепла, ΔT = 10 К → Q = 50000 / (4187 × 10) ≈ 1,2 л/с ≈ 4,3 м³/ч.

### Шаг 2. Расчёт сопротивления сети

$$\Delta p = \Delta p_{гр} + \Delta p_{тр} + \Delta p_{мест}$$

где Δp_гр — потери на преодоление высоты (ρgH); Δp_тр — трубная составляющая (формула Дарси–Вейсбаха); Δp_мест — местные сопротивления (фитинги, запорные устройства, радиаторы).

Для ориентировочного расчёта часто используют удельные потери 100–200 Па/м условной длины трубопровода.

### Шаг 3. Выбор насоса

Из каталога производителя выбирают насос, у которого BEP близок к расчётным (Q, Δp). Проверяют КПД в рабочей точке (должен быть ≥75 % от η_max).

## Применение в системах ОВК

**Закрытые системы отопления** (радиаторное отопление, тёплые полы): насосы малой подачи (2–10 м³/ч) и среднего напора (20–50 кПа), часто встроенные циркуляционные насосы 25/40, 32/60 (обозначение размер/мощность).

**Чиллеры и системы охлаждения**: подача охлажденной воды 5–15 м³/ч при напоре 30–100 кПа в зависимости от конфигурации.

**Открытые системы водоснабжения**: высокие напоры (100–500 кПа) для подъёма на высоту и преодоления сопротивления сети.

**Системы с VAV-регулированием**: требуют насосов с мягкой характеристикой (крутой наклон кривой), совместимых с регуляторами давления. VFD позволяет поддерживать постоянный перепад давления или следовать заданной кривой.

## Стандарты и нормативы

- **ASHRAE Standard 110**: Методы испытания циркуляционных насосов
- **ISO 5198**: Центробежные насосы общего назначения, геометрия и присоединения
- **ISO 6814**: Классификация, номенклатура и номинальные характеристики
- **EN 12098-5**: Управление системами отопления (требования к регулировке)
- **СП 41-102-98**: Проектирование и монтаж внутридомовых газораспределительных систем
- **СНиП 3.05.04-85** (актуальные ГОСТ Р серии 30494): Внутренние санитарно-технические системы

## Практические рекомендации

| Параметр | Типовой диапазон | Примечание |
|----------|------------------|-----------|
| Рабочая подача Q | 70–130 % Q_BEP | Оптимум 80–110 % |
| Напор H | ±20 % H_расчёт | Запас на загрязнение фильтров |
| КПД в рабочей точке | ≥75 % от η_max | Ниже — выбрать другой размер |
| Кавитационный запас (NPSH) | ≥0,5 м для воды | Проверить при Т > 40 °C |
| Скорость в трубах | 0,6–1,2 м/с | Снизить для уменьшения шума |
| Перепад на сетевом фильтре | 5–10 кПа (чистый) | Заменить фильтр при 30 кПа |

**Типичные ошибки:**
- Выбор насоса по максимальным характеристикам каталога, а не по рабочей точке (излишняя мощность, шум, кавитация).
- Игнорирование потерь давления в редко используемых ответвлениях при параллельной разводке.
- Отсутствие гибкой вставки, вызывающей вибрацию и протечки.
- Неправильная балансировка при параллельном включении (использовать балансировочные клапаны на ответвлениях).

**Регулирование:** VFD и дросселирование (дополнительная задвижка) снижают подачу, но VFD экономнее. При использовании VFD напор следует поддерживать не ниже ±10 кПа от минимально необходимого для целевого участка сети, чтобы избежать отслаивания потока и переходит режима работы в неустойчивую область.
