---
title: "Типы насосов гидравлических систем"
aliases: ["Типы насосов гидравлических систем"]
weight: 1
description: "Классификация и характеристики центробежных, турбинных и погружных насосов для систем отопления и охлаждения в соответствии с ASHRAE и ISO."
---
## Обзор

Насосы гидравлических систем (hydronic pump systems) являются ключевыми компонентами систем отопления, охлаждения и кондиционирования воздуха. Они обеспечивают циркуляцию теплоносителя (воды или водно-гликолевых смесей) по замкнутому контуру с заданным расходом и напором. Выбор типа насоса зависит от параметров системы: требуемого расхода (м³/ч), напора (кПа), температуры рабочей жидкости, условий монтажа и энергоэффективности. Согласно ASHRAE 90.1 и EN 12098-3, насосы систем циркуляции должны соответствовать минимальным требованиям к КПД и управлению мощностью.

Большинство насосов в ОВК системах — это центробежные динамические насосы, преобразующие механическую энергию вращающегося ротора в кинетическую энергию жидкости, а затем в потенциальную (напор). Правильный выбор типа и характеристик насоса обеспечивает стабильность параметров системы, снижение энергопотребления и увеличение срока службы оборудования.

## Физические принципы

Центробежные насосы работают на основе закона сохранения энергии и уравнения Бернулли. Лопатки рабочего колеса придают жидкости центробежное ускорение, создавая разность давлений между входом (всасыванием) и выходом (нагнетанием):

$$H = \frac{\Delta P}{\rho g}$$

где $H$ — напор (м), $\Delta P$ — перепад давления (Па), $\rho$ — плотность жидкости (кг/м³), $g$ — ускорение свободного падения (9,81 м/с²).

Мощность, развиваемая насосом:

$$P = Q \cdot \Delta P$$

где $Q$ — объёмный расход (м³/с), $\Delta P$ — напор в паскалях (Па).

КПД насоса складывается из гидравлического КПД (потери в проточных частях), механического КПД (трение в подшипниках, уплотнениях) и объёмного КПД (утечки). Общий КПД центробежных насосов варьирует в диапазоне 0,70–0,90 в зависимости от конструкции и режима работы.

## Компоненты и конструкция

### Центробежные насосы с торцевым всасыванием (End-suction)

Насосы с одностороннимвсасыванием — наиболее распространённый тип в системах ОВК малой и средней мощности. Всасывающий патрубок расположен перпендикулярно оси вращения, нагнетание — на противоположном конце. Типовой расходный диапазон: 0,5–50 м³/ч, напор: 10–100 кПа. Преимущества: простота монтажа, компактность, возможность замены без демонтажа двигателя. Стандартизированы по ISO 2858 (EN 12098-3 для ОВК).

### Центробежные насосы inline (In-line)

Насосы с осевым всасыванием и нагнетанием на одной оси, фланцуются непосредственно в трубопровод. Форм-фактор позволяет устанавливать их в стеснённых условиях. Типовой диапазон: 1–100 м³/ч, напор: 5–150 кПа. В современных системах часто комплектуются встроенными устройствами управления с частотным преобразователем (EC-мотор). Регламентированы ASHRAE 12.2 и EN 16634-1.

### Центробежные насосы с разъемным корпусом (Split-case)

Вертикальная конструкция с корпусом, разъёмным в горизонтальной плоскости. Позволяет легко снимать ротор без разборки трубопроводов. Применяются в системах высокого давления (200–400 кПа) и больших расходах (50–500 м³/ч). Имеют возможность установки нескольких ступеней. Использование: центральные тепловые станции, системы отопления протяжённых зданий.

### Вертикальные турбинные насосы (Turbine/Vertical turbine)

Глубоководные насосы с подвешиваемой частью, всасывание снизу, нагнетание в верхней части. Применяются для скважин, резервуаров, подпиточных систем. Требуют специальных условий установки (глубина погружения не менее 1–2 м). Развивают напоры 100–500 кПа. Регулировка производительности — изменением частоты вращения.

### Насосы с непосредственным приводом (Close-coupled)

Электродвигатель непосредственно установлен на валу, без муфты. Конструкция облегчает монтаж, снижает занимаемое пространство и стоимость. Типовой диапазон малых систем: 0,5–30 м³/ч, напор до 100 кПа. Ограничение: теплоотвод от мотора, ненадёжность при высоких температурах (>60°C).

### Насосы на раме и на основании

**На раме (In-frame / Vertical turbine frame)**: вертикальная конструкция, корпус закреплён на металлической раме, отдельный двигатель с муфтой. Используется в центральных тепловых станциях, обеспечивает минимум 80–85 % КПД при расходах 50–300 м³/ч.

**На основании (Baseplate)**: горизонтальная установка на фундаментную плиту, двигатель и насос на общей раме, связаны муфтой упругого типа. Универсальный выбор для центральных установок и тепловых пунктов.

### Погружные насосы (Submersible)

Полностью герметичная конструкция, электромотор находится в масляной камере, защищённой от контакта с рабочей жидкостью. Применяются в скважинах, резервуарах для подпитки, когда невозможна прямая установка. Напоры: 50–400 кПа, расходы: 1–100 м³/ч. Требуют защиты от перегрева (встроенные терморегуляторы) и от сухого хода.

## Методы расчёта и проектирования

Расчёт необходимых параметров насоса начинается с определения расхода системы:

$$Q = \frac{Q_{тепло}}{c \cdot \Delta T \cdot \rho}$$

где $Q_{тепло}$ — тепловая нагрузка (Вт), $c$ — удельная теплоёмкость воды (4,19 кДж/кг·К), $\Delta T$ — разность температур подачи и обратки (К), $\rho$ — плотность (кг/м³).

Требуемый напор складывается из потерь на трение в трубопроводе и местных сопротивлениях:

$$\Delta P_{требуемый} = \lambda \frac{L}{d} \frac{\rho v^2}{2} + \sum \xi \frac{\rho v^2}{2}$$

где $\lambda$ — коэффициент трения (зависит от числа Рейнольдса и шероховатости), $L$ — длина участка (м), $d$ — диаметр трубы (м), $v$ — скорость потока (м/с), $\xi$ — коэффициент местного сопротивления.

Типовые скорости в системах отопления: 0,6–1,2 м/с (ограничение по шуму и кавитации). Расчёт выполняется по ASHRAE Handbook - Fundamentals или EN 12098-3.

## Применение в системах ОВК

**Системы отопления (4–60°C)**: используются центробежные inline и end-suction насосы с КПД ≥ 0,75. Рекомендуемый перепад: 20–50 кПа. Насосы часто оснащаются частотными преобразователями для адаптации к переменной нагрузке в зависимости от внешней температуры.

**Системы охлаждения (7–12°C)**: требуют напоров 30–100 кПа, часто применяют split-case насосы. Критична защита от кавитации (NPSH ≥ 0,5 м абс.).

**Чиллеры и тепловые насосы**: вертикальные турбинные и split-case с синхронными мотор-компрессорными установками.

**Подпиточные системы**: малые погружные или турбинные насосы, регулируемые по давлению.

## Стандарты и нормативы

- **ASHRAE 90.1** — требования по энергоэффективности систем отопления и охлаждения, минимум КПД насоса, регулирование по переменной нагрузке.
- **ISO 2858** — геометрические размеры и рабочие характеристики центробежных насосов.
- **EN 12098-3** — компоненты гидравлических систем, в том числе характеристики и тестирование насосов.
- **AHRI 610** — стандарт для центробежных насосов в ОВК и промышленных системах.
- **СНиП 3.05.04-85** (действующие редакции ГОСТ Р и СП) — требования к системам отопления и охлаждения, параметры циркуляции.

## Практические рекомендации

| Параметр | Диапазон / Значение |
|----------|---------------------|
| КПД насоса (новый) | 75–90 % |
| Скорость в трубах | 0,6–1,5 м/с |
| Допустимый напор | 20–150 кПа (средние системы) |
| Минимальный NPSH | 0,3–0,5 м абс. |
| Температура теплоносителя | 4–60°C (стандарт) |
| Вибрация (класс) | ISO 20816 ≤ 4,5 мм/с (для малых) |

**Типовые ошибки проектирования:**
- Завышение расхода и напора, приводящее к избыточному энергопотреблению и шуму;
- Игнорирование кавитации в коротких линиях всасывания;
- Отсутствие расширительного бака и устройств защиты от воздушных пробок;
- Выбор насоса без учёта кривой сопротивления трубопровода.

**Практические значения для проектирования:**
- Система отопления 100 кВт, ΔT = 20°C: требуемый расход $Q = 100 / (4,19 \cdot 20 \cdot 1000) \approx 1,2$ м³/ч; рекомендуемый напор 30–40 кПа.
- Расчёт потерь на 100 м трубопровода Ø20 мм, расход 1,2 м³/ч ($v \approx 0,35$ м/с), $\lambda \approx 0,035$: $\Delta P = 0,035 \cdot (100/0,02) \cdot (1000 \cdot 0,35^2 / 2) \approx 2,1$ кПа.

При выборе насоса необходимо убедиться, что рабочая точка (расход–напор) находится в зоне максимального КПД кривой характеристики насоса. Для адаптивного управления рекомендуется использовать насосы с EC-моторами (энергоёмкость < 0,27 кВт·ч на м³ согласно EN 16634-1).
