---
title: "Конфигурации систем"
aliases: ["Конфигурации систем"]
weight: 3
description: "Типовые гидравлические конфигурации водяных систем отопления и охлаждения: прямой и обратный возвраты, первично-вторичное насосное обеспечение, смешивание и декуплирование потоков."
---
## Обзор

Конфигурация гидравлической системы определяет способ соединения генератора теплоты (или холода) с потребителями через сеть трубопроводов и определяет логику управления расходом и температурой. Выбор конфигурации влияет на энергоэффективность, надёжность, стабильность регулирования и затраты на насосное оборудование. В зависимости от размера здания, количества потребителей, требуемого диапазона температур и режимов работы используются различные компоновки: от простых систем с прямым возвратом для небольших объектов до сложных многокаскадных первично-вторичных систем для крупных многоэтажных зданий и кампусов. Современные подходы (декуплирование, третичные контуры) позволяют оптимизировать работу отдельных участков и обеспечивать пиковые нагрузки при минимальных гидравлических потерях.

## Системы с прямым возвратом

В системе прямого возврата (Direct Return) все потребители подключены параллельно между общей подающей магистралью и единой обратной магистралью. Подающая линия распределяет теплоноситель последовательно к каждому стояку или ветви, обратная линия собирает воду в единый коллектор.

**Характеристики:**
- Минимальная длина обратного трубопровода;
- Различные гидравлические сопротивления участков (первые потребители имеют меньше потерь);
- Требует балансировочных вентилей на каждом потребителе для выравнивания расходов;
- Типовой диапазон применения: здания до 15–20 этажей с условной тепловой нагрузкой < 500 кВт.

## Системы с обратным возвратом

Обратный возврат (Reverse Return) организован так, что первый подключённый потребитель находится последним в обратном тракте, и наоборот. Подающая и обратная линии образуют петлю, уравнивающую гидравлические пути через все потребители.

**Преимущества:**
- Самобалансировка без дополнительных вентилей (длинный путь подачи компенсирует короткий обратный);
- Единообразное распределение расходов при равных сопротивлениях потребителей;
- Снижение затрат на обвязку и управление.

**Ограничения:**
- Увеличение протяженности обратного трубопровода (+15–30 % к материалам);
- Экономически целесообразна для систем среднего размера (500–2000 кВт).

## Первично-вторичное насосное обеспечение

Первично-вторичная (Primary–Secondary, P/S) схема разделяет систему на два гидравлических контура, соединённые общим (декуплирующим) участком трубопровода:

- **Первичный контур**: генератор (котёл, чиллер) – насос первичный – декуплер – обратно к генератору;
- **Вторичный контур**: вторичный насос – потребители – обратно.

Насосы работают независимо. Первичный поддерживает минимальный расход через генератор (обычно 20–30 % номинального), вторичный – переменный расход потребителей. Декупляж позволяет потокам не смешиваться гидравлически.

**Расчёт диаметра декуплера (байпасной линии):**

$$d = \sqrt{\frac{4 Q_{\text{байп}}}{\pi v}}$$

где $Q_{\text{байп}}$ — расход байпаса (м³/с), $v$ — рекомендуемая скорость (0,6–1,2 м/с).

Типовое назначение: многоэтажные здания, торговые центры, больницы (нагрузка 1–5 МВт).

## Первичный контур с переменным расходом

Модернизированная P/S схема, где первичный насос также работает с переменным расходом, управляемым датчиком дифференциального давления на декупляре. Это снижает потребление энергии до 30–40 % по сравнению с традиционной P/S с постоянным расходом первичного.

**Условия применения:**
- Генератор допускает переменный расход (современные котлы, чиллеры);
- Защита от минимального расхода обеспечена регулирующим клапаном (обводной байпас);
- Энергопотребление насоса: $P = \rho g Q \Delta P_{\text{полная}}$.

## Третичное насосное обеспечение

Третичный контур вводится для изоляции отдельной группы потребителей (например, фасадных калориферов, бассейна, системы теплоснабжения по отдельному графику). Соединение с основной системой осуществляется через смешивающие или трёхходовые клапаны.

**Типовая конфигурация:**
- Основная (первичная) система: $T_{\text{подача}} = 90$ °C, $T_{\text{обратка}} = 70$ °C;
- Третичный контур: $T_{\text{подача}} = 50$ °C, $T_{\text{обратка}} = 40$ °C;
- Точка связи — трёхходовой смешивающий клапан или инжектор.

## Инжекционное смешивание

Инжектор (Injection Mixing) — узел, где высокотемпературный поток из подачи основной системы вводится в низкотемпературный поток вторичного контура через суженное сечение, вызывая локальное перемешивание и снижение температуры.

**Схема расчёта температуры смешения:**

$$T_{\text{см}} = \frac{\dot{m}_1 T_1 + \dot{m}_2 T_2}{\dot{m}_1 + \dot{m}_2}$$

где $\dot{m}_1$, $\dot{m}_2$ — массовые расходы горячего и холодного потоков; $T_1$, $T_2$ — их температуры.

Инжектор требует наличие перепада давления между контурами (минимум 10–20 кПа).

## Распределённое насосное обеспечение

Насосы устанавливаются непосредственно на отдельных ветвях (этажах, зонах). Каждый насос работает независимо, обеспечивая требуемый расход только для своего участка. Применяется в зданиях, где нагрузки значительно отличаются по этажам или при необходимости отключения отдельных участков.

## Трубопроводы с декуплером

Декупляж (Decoupling) — гидравлическое разделение контуров посредством участка трубопровода (байпаса) диаметром, не создающим значительного сопротивления. Благодаря низкому сопротивлению декупляра насосы двух контуров действуют независимо.

**Гидравлическое условие:**
$$\Delta P_{\text{декупл}} \ll \Delta P_{\text{потребителей}}$$

## Конструкция общего трубопровода

Общий трубопровод (Common Pipe) — это участок между первичной и вторичной системами. При проектировании учитываются:

- **Диаметр**: выбирается из условия скорости 0,6–1,2 м/с;
- **Изоляция**: минимум 40 мм пенополиэтилена (ГОСТ 30494, EN 12107);
- **Монтаж**: горизонтальное расположение с уклоном для удаления воздуха;
- **Длина**: типово 3–10 м, более длинные требуют специальной компенсации температурных расширений.

| Расход, м³/ч | Диаметр трубы, мм | Скорость, м/с |
|---|---|---|
| 10 | 20 | 0,88 |
| 30 | 32 | 0,82 |
| 60 | 50 | 0,85 |
| 120 | 75 | 0,75 |

## Методика расчёта

1. **Определение нагрузок**: суммирование тепловых мощностей всех потребителей.
2. **Выбор конфигурации**: на основе размера, числа контуров, требуемых режимов управления.
3. **Расчёт расходов**: $Q = \frac{P}{c \rho \Delta T}$, где $P$ — мощность (кВт), $c$ — удельная теплоёмкость (4,19 кДж/кг·K), $\rho$ — плотность (ок. 1000 кг/м³ при 50 °C), $\Delta T$ — перепад температур (K).
4. **Гидравлический расчёт**: определение диаметров, потерь давления, производительности насосов.
5. **Выбор насосного оборудования**: по кривой Q–H (расход–напор).

## Стандарты и нормативы

- **ASHRAE 62.1, 90.1** — требования к производительности и энергоэффективности;
- **EN 12098-3** — гидравлическая балансировка систем отопления;
- **ISO 6707-1** — терминология по отоплению и охлаждению;
- **ГОСТ 30494-2011** — параметры микроклимата в помещениях;
- **СП 131.13330** — теплоэнергоснабжение и газоснабжение.

## Практические рекомендации

- Для зданий < 30 этажей с равномерной нагрузкой: обратный возврат или P/S с постоянным первичным расходом;
- Для высотных зданий и кампусов: P/S с переменным первичным расходом + третичные контуры;
- Байпасные линии рассчитывать с запасом: диаметр на 10–15 % больше минимального;
- Балансировочные вентили устанавливать на всех потребителях независимо от типа возврата;
- Минимальный перепад давления на контуре потребителей: 5–10 кПа для надёжного управления трёхходовыми клапанами.
