---
title: "Обработка воды в гидронных системах"
aliases: ["Обработка воды в гидронных системах"]
weight: 7
---

```yaml
---
title: "Обработка воды в гидронных системах"
weight: 7
description: "Методы и материалы химической обработки теплоносителя в замкнутых и открытых гидронных контурах систем отопления и охлаждения."
---
```

## Обзор

Обработка воды в гидронных системах является критической составляющей проектирования и эксплуатации современных систем отопления и охлаждения. Теплоноситель — будь то вода или водно-гликолевая смесь — подвергается воздействию кислорода, минеральных солей и микроорганизмов, вызывающих коррозию оборудования, образование отложений и биообрастание. Согласно ASHRAE Guideline 14-2023 и EN 14868, качество теплоносителя напрямую влияет на надёжность, срок службы и энергоэффективность всей системы. Обработка воды включает как химические реагенты (ингибиторы, биоциды), так и физические методы (промывка, фильтрация, дегазация), применяемые на этапе пуска и при эксплуатации.

## Физические принципы и коррозионные процессы

Коррозия в гидронных системах протекает по электрохимическому механизму. Растворённый кислород (О₂) катодически восстанавливается на поверхности металла, а железо анодически окисляется:

$$\text{Fe} \rightarrow \text{Fe}^{2+} + 2e^-$$

$$\text{O}_2 + 2\text{H}_2\text{O} + 4e^- \rightarrow 4\text{OH}^-$$

Скорость коррозии экспоненциально зависит от концентрации растворённого кислорода и pH среды. При pH < 6,5 преобладает кислотная коррозия; при pH > 8,0 возрастает щелочная коррозия. Оптимальный диапазон — **pH 8,0–9,5**, обеспечивающий стабильность защитной оксидной плёнки на стальных поверхностях.

Образование накипи (CaCO₃, Ca(HCO₃)₂) связано с жёсткостью воды и её щелочностью (карбонатной щёлочностью). При нагреве выше 50 °C растворимость карбонатов снижается, и происходит кристаллизация. Давление слоя накипи толщиной 1 мм равно сопротивлению теплопередачи R ≈ 0,0005 м²·К/Вт, что на 5–10 % снижает эффективность теплообменников.

## Замкнутые и открытые контуры

**Замкнутые контуры** (систем отопления, охлаждения) характеризуются низким содержанием растворённого кислорода (< 2 мг/л) после надлежащей промывки и дегазации. Для них используются полные пакеты ингибиторов (фосфатно-нитритные, силикатные, молибдатные) с целевой концентрацией 800–1200 мг/л.

**Открытые контуры** (охлаждающие башни, системы с открытыми резервуарами) содержат воздух, насыщенный кислородом (8–10 мг/л). Для них предусмотрены специальные программы с повышенной концентрацией ингибиторов (1200–2000 мг/л) и обязательным использованием биоцидов и альгицидов (ASHRAE Standard 188-2018).

| Параметр | Замкнутые системы | Открытые системы |
|----------|-------------------|------------------|
| Растворённый O₂, мг/л | < 2 | 8–10 |
| pH целевой | 8,0–9,5 | 7,5–8,5 |
| Концентрация ингибитора, мг/л | 800–1200 | 1200–2000 |
| Требуется биоцид | Нет | Да |
| Жёсткость воды, мг/л CaCO₃ | < 100 | < 200 |

## Химические реагенты

### Ингибиторы коррозии

Ингибиторы образуют защитную адсорбционную или осадочную плёнку на поверхности металла. Наиболее распространены:

- **Фосфатные** (ортофосфат натрия Na₃PO₄, полифосфаты): основная концентрация 200–600 мг/л PO₄³⁻
- **Нитритные** (натриевая селитра NaNO₂): 300–800 мг/л NO₂⁻, эффективны при температурах > 60 °C
- **Молибдатные** (молибдат натрия Na₂MoO₄): 50–250 мг/л, экологичны, подходят для пищевых производств
- **Силикатные** (силикат натрия Na₂SiO₃): 100–400 мг/л, универсальны, но нестабильны при pH > 9

### Ингибиторы накипи и диспергаторы

- **Полифосфаты**: задерживают осаждение CaCO₃, дозировка 5–50 мг/л
- **Полиакрилаты**: синтетические диспергаторы, удерживают микрокристаллы в суспензии, 20–100 мг/л
- **ЭДТА** (этилендиаминтетрауксусная кислота): хелатирует Ca²⁺, Mg²⁺, используется при жёсткости > 200 мг/л

### Поглотители кислорода

- **Сульфит натрия (Na₂SO₃)**: химически связывает O₂: $2\text{Na}_2\text{SO}_3 + \text{O}_2 \rightarrow 2\text{Na}_2\text{SO}_4$, дозировка 10–50 мг/л O₂
- **Гидразин (N₂H₄)**: высокоэффективен, даёт N₂ и H₂O, но токсичен; используется редко
- **Аскорбиновая кислота**: мягкий восстановитель, безопасна, 20–100 мг/л

### Регулирование pH

Щёлочность повышается добавлением едкого натра (NaOH) или тринатрийфосфата (Na₃PO₄), буферной системой служит гидрокарбонат натрия (NaHCO₃). Поддержание pH достигается подачей реагентов через дозирующие насосы или впрыскиванием в циркуляционный контур. Контроль осуществляется pH-метром с погружным электродом, калибровка — по стандартным растворам pH 7,0 и 10,0.

## Системы с гликолем

Этиленгликоль (C₂H₆O₂) и пропиленгликоль используются в системах с температурой ниже 0 °C или требованиями безопасности. Смешивание с водой понижает точку замерзания:

$$T_\text{зам} \approx -1{,}86 \cdot M \cdot i$$

где *M* — молярность раствора, *i* — коэффициент вант-Гоффа (для гликоля ≈ 1,9). Типовые концентрации: 25 % — защита до −3,7 °C, 50 % — до −25 °C.

Гликоль подвержен **деградации** при длительном воздействии тепла (> 80 °C), кислорода и металлических катализаторов, что приводит к образованию органических кислот (уксусной, муравьиной) и снижению pH ниже 6. Критические признаки деградации:

- pH < 6,5
- Кислотное число > 1,0 мг KOH/г
- Вязкость изменена на > 20 % от исходной
- Полнота гликоля < 95 % (анализ на содержание и примеси)

Для систем с гликолем используются **ингибиторные пакеты, совместимые с гликолем**: силикатно-фосфатные комплексы, 1–5 % по объёму теплоносителя. Замена гликолевого теплоносителя требуется каждые 5–10 лет или при деградации, в зависимости от условий эксплуатации.

## Процедуры промывки и дегазации

До введения ингибиторов система должна быть промыта для удаления строительных загрязнений (сварные окалины, песок, ржавчина). Процедура:

1. **Предварительная промывка** — циркуляция чистой воды при давлении 0,5 МПа, температуре 40–50 °C в течение 48–72 ч с фильтрацией до 100 мкм
2. **Химическая промывка** — при необходимости (обросшие системы) — использование слабых органических кислот (лимонная, уксусная) с pH 3–4 в течение 24 ч
3. **Дегазация** — удаление воздуха. Метод: подогрев теплоносителя до 60–70 °C, вакуумирование до < 5 кПа, циркуляция с естественной дегазацией через мембранный деаэратор

По ASHRAE Guideline 12-2000 содержание растворённого кислорода после промывки должно быть снижено до < 2 мг/л для замкнутых систем.

## Тестирование и мониторинг

### Анализ качества воды

| Параметр | Единица | Замкнутые | Открытые | Метод |
|----------|---------|-----------|----------|-------|
| pH | — | 8,0–9,5 | 7,5–8,5 | pH-метр ANSI Z540.3 |
| Щёлочность (M-щелочность) | мг/л CaCO₃ | 100–300 | 150–400 | Титриметрия EN 9963-1 |
| Жёсткость (Ca + Mg) | мг/л CaCO₃ | < 100 | < 200 | EDTA-титриметрия ISO 6059 |
| Электропроводность | мкСм/см | 400–1500 | 1000–2500 | Кондуктометр ISO 7888 |
| Растворённый O₂ | мг/л | < 2 | — | Амперометрический датчик ISO 5814 |
| Концентрация ингибитора | мг/л | 800–1200 | 1200–2000 | Титриметрия или ICP-анализ |
| Кислотное число (для гликоля) | мг KOH/г | — | < 0,5 | ASTM D664 |

### Электропроводность

Электропроводность (σ) коррелирует с концентрацией растворённых солей и ингибиторов. Для контроля пакета ингибиторов используют изменение электропроводности:

$$\Delta \sigma \approx 2{,}5 \text{ мкСм/см на каждые 100 мг/л ингибитора}$$

Резкое снижение σ указывает на вымывание реагентов (утечки); резкий рост — на загрязнение солями (подпитка морской водой, попадание хлоридов).

## Применение в системах ОВК

**Системы отопления** (теплоноситель 60–90 °C):
- Замкнутые, ингибиторный пакет на основе фосфата и нитрита, pH 8,5–9,0
- Периодический мониторинг 1 раз в 2 года

**Системы охлаждения** (чиллеры, 5–15 °C):
- Замкнутые, температура позволяет использовать мягкие ингибиторы (молибдатные)
- Минимальное содержание O₂ критично, требуется расширительный мембранный бак

**Градирни и открытые системы охлаждения**:
- Биоциды обязательны (изотиазолиноны, куатернарные аммониевые соли)
- Еженедельный или ежемесячный микробиологический анализ согласно ASHRAE 188

**Системы с гликолем** (тепловые насосы, системы на солнечных коллекторах):
- Гликоль 50 % для минимальной температуры −20…−25 °C
- Проверка деградации каждый сезон (осень/весна)
- Замена полная при кислотном числе > 1,0 мг KOH/г

## Стандарты и нормативы

- **ASHRAE Standard 14-2023** — сводные рекомендации по программам обработки воды в ОВК
- **ASHRAE Guideline 12-2000** — промывка и пусконаладка гидронных систем
- **ASHRAE Standard 188-2018** — процедуры профилактики легионеллеза в систем охлаждения
- **EN 14868:2017** (ISO 18183) — требования к теплоносителям, контроль качества
- **EN 9963-1:2005** — титриметрические методы определения щёлочности
- **ISO 6059:2017** — методы определения жёсткости воды
- **ГОСТ Р 30494-2011** — параметры микроклимата помещений (связь с качеством теплоносителя)

Производители ингибиторов (Nalco, Chemtrea, Suez) поставляют техническую документацию (Technical Data Sheet) с рекомендациями для конкретных типов систем.

## Практические рекомендации

1. **Первичная обработка**: Выполнять промывку на всех новых системах обязательно; при модернизации — как минимум предварительную промывку

2. **Концентрации ингибиторов**: Замкнутые системы 800–1200 мг/л; открытые 1200–2000 мг/л; системы с гликолем — согласно программе (1–5 % пакета по объёму)

3. **pH-контроль**: Еженедельный или через дозирующие насосы с автоматическим регулятором на основе pH-зонда

4. **Мониторинг O₂**: Для критичных систем (больницы, ЦОД) установить непрерывные датчики растворённого кислорода

5. **Замена теплоносителя**: При pH < 7,0 или наличии визуального ила, шлама; при деградации гликоля; при концентрации ингибитора < 50 % от целевой после восполнения убыли

6. **Документирование**: Вести журнал анализов воды и дозирования реагентов для аудита систем LEED, BREEAM, ISO 50001

7. **Безопасность**: Соблюдать инструкции по обращению с химреагентами (перчатки, вентиляция); изолировать системы с гликолем от питьевых сетей (обратные клапаны, дренажи отдельно)
