---
title: "Котельные системы для отопления: физика горения, анализ эффективности и стратегии управления"
description: "Инженерный анализ котельных систем: термодинамика преобразования энергии, физика горения, дымотрубные и водотрубные конструкции, конденсационные технологии, расчёты AFUE, анализ дымовых газов, водоподготовка и каскадное управление котлами."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["котёл", "горение", "AFUE", "конденсационный котёл", "дымотрубный котёл", "водотрубный котёл", "КПД сгорания", "анализ дымовых газов", "каскадирование котлов", "водоподготовка", "СП 60.13330", "ГОСТ Р 55682"]
categories: ["Отопительные системы", "Горение", "Энергоэффективность"]
tags: ["котлы", "горение", "КПД", "AFUE", "конденсационные", "дымотрубные", "водотрубные", "водоподготовка", "управление"]
weight: 1
math: true
draft: false
---

# Котельные системы для отопления

Котёл (boiler) — это теплогенерирующий аппарат, в котором химическая энергия топлива посредством горения преобразуется в тепловую энергию, передаваемую воде или пару. Полученная горячая вода или пар транспортируются к нагревательным приборам здания или к технологическому оборудованию. Настоящая статья рассматривает физику процесса от первых принципов: термодинамику преобразования энергии, стехиометрию горения, конструктивные типы котлов и методику оценки их эффективности в соответствии с ASHRAE Handbook HVAC Systems and Equipment (Chapters 15–16), ГОСТ Р 55682 и СП 60.13330.

## Термодинамика котлового процесса

### Уравнение энергетического баланса

Стационарный процесс в котле описывается балансом энергий:

{{< formula display="true" >}}
$$Q_{fuel} = Q_{water} + Q_{stack} + Q_{jacket} + Q_{radiation}$$
{{< /formula >}}

где:
- $Q_{fuel}$ — химическая энергия, подведённая с топливом (кДж/ч или кВт);
- $Q_{water}$ — полезная теплота, переданная воде или пару (кДж/ч);
- $Q_{stack}$ — потери с уходящими дымовыми газами (кДж/ч);
- $Q_{jacket}$ — потери через наружный корпус котла (кДж/ч);
- $Q_{radiation}$ — потери излучением от горячих поверхностей (кДж/ч).

Тепловой КПД (thermal efficiency) количественно характеризует долю подведённой энергии, превращённую в полезное тепло:

{{< formula display="true" >}}
$$\eta_{th} = \frac{Q_{water}}{Q_{fuel}} = 1 - \frac{Q_{stack} + Q_{jacket} + Q_{radiation}}{Q_{fuel}}$$
{{< /formula >}}

Потери с уходящими газами доминируют в обычных (неконденсационных) котлах и составляют 10–20 % подведённой энергии. Потери через корпус и излучением — как правило, 0,5–2 %.

### Числовой пример: тепловой баланс

Газовый котёл мощностью $Q_{fuel} = 500$ кВт; температура уходящих газов $T_{stack} = 180$ °C, наружный воздух $T_{amb} = 0$ °C; массовый расход дымовых газов $\dot{m}_{fg} = 0{,}22$ кг/с, $c_{p,fg} = 1{,}06$ кДж/(кг·К).

Потери с уходящими газами:
$$Q_{stack} = 0{,}22 \times 1{,}06 \times (180 - 0) = 42{,}0 \text{ кВт}$$

Потери через корпус (1 % от $Q_{fuel}$): $Q_{jacket} = 5$ кВт. Тогда полезная теплота:
$$Q_{water} = 500 - 42 - 5 = 453 \text{ кВт}; \quad \eta_{th} = 453 / 500 = 90{,}6\,\%$$

Если снизить $T_{stack}$ до 60 °C (конденсационный режим), дополнительно удаётся рекуперировать скрытую теплоту конденсирующегося водяного пара — до 38–45 кВт — и КПД вырастет до 95–97 %.

## Стехиометрия горения

Полное сгорание природного газа (в основном метан) следует уравнению:

{{< formula display="true" >}}
$$\text{CH}_4 + 2\,\text{O}_2 + 7{,}52\,\text{N}_2 \;\rightarrow\; \text{CO}_2 + 2\,\text{H}_2\text{O} + 7{,}52\,\text{N}_2$$
{{< /formula >}}

Стехиометрическое соотношение воздух–топливо: $\alpha_{st} = 17{,}2$ кг воздуха / кг CH₄. Практические горелки работают с коэффициентом избытка воздуха $\lambda = 1{,}1$–$1{,}5$ (10–50 % избыток) для гарантии полного выгорания и предотвращения образования CO. Каждые лишние 10 % избыточного воздуха снижают КПД сгорания примерно на 0,5–1,0 % из-за бесполезного нагрева азота.

### Формула потерь с уходящими газами (метод Зигерта)

{{< formula display="true" >}}
$$L_{stack} = \frac{K \cdot (T_{stack} - T_{ambient})}{CO_2\%}$$
{{< /formula >}}

где коэффициент $K$ зависит от вида топлива: для природного газа $K \approx 0{,}37$, для дизельного масла $K \approx 0{,}50$. КПД сгорания:

{{< formula display="true" >}}
$$\eta_{comb} = 100\% - L_{stack} - L_{incomplete}$$
{{< /formula >}}

$L_{incomplete}$ — потери от неполного сгорания, пренебрежимы при CO < 100 мг/м³.

### Оптимальный состав продуктов сгорания

{{< table title="Режимы сгорания природного газа" >}}
| Параметр | Недостаток воздуха | Оптимум | Избыток воздуха |
|---|---|---|---|
| O₂, % | < 1 | 3–5 | > 8 |
| CO₂, % | < 8 | 9–11 | < 7 |
| CO, мг/м³ | > 500 | < 100 | < 20 |
| КПД сгорания, % | < 80 | 84–87 | < 82 |
| Риск | Отравление CO | — | Перерасход газа |
{{< /table >}}

## Типы и конструкции котлов

### Дымотрубные котлы (fire-tube boilers)

В дымотрубной конструкции (fire-tube) горячие продукты сгорания проходят внутри труб, погружённых в воду. Газы обтекаются водой снаружи — отсюда высокая тепловая масса и инерционность системы.

Общий коэффициент теплопередачи $U$ через стенку трубы:

{{< formula display="true" >}}
$$\frac{1}{U} = \frac{1}{h_{gas}} + \frac{t_{wall}}{k_{wall}} + \frac{1}{h_{water}}$$
{{< /formula >}}

Коэффициент конвекции со стороны дымовых газов $h_{gas} = 85$–$170$ Вт/(м²·К) является лимитирующим сопротивлением. Со стороны воды $h_{water} = 1\,700$–$6\,800$ Вт/(м²·К) при естественной конвекции — в 10–40 раз выше.

Наиболее распространённая конфигурация — котёл типа Scotch Marine с 2–4 ходами дымовых газов, диапазон мощностей 75–6 000 кВт, рабочее давление до 1,7 МПа (пар) и 1,1 МПа (горячая вода).

**Преимущества:** меньшие капитальные затраты, простота обслуживания, большая тепловая инерция.

**Ограничения:** медленный пуск (большой объём воды), сниженный КПД при частичной нагрузке, ограниченное рабочее давление.

### Водотрубные котлы (water-tube boilers)

В водотрубной конструкции (water-tube) вода циркулирует внутри труб, а дымовые газы омывают трубы снаружи. Это позволяет достигать высоких давлений (до 22 МПа для энергетических котлов) и высоких тепловых потоков.

Движущий напор естественной циркуляции:

{{< formula display="true" >}}
$$\Delta P_{circ} = g \cdot H \cdot (\rho_{down} - \rho_{up})$$
{{< /formula >}}

где $H$ — вертикальное расстояние между барабанами (м); $\rho_{down}$ и $\rho_{up}$ — плотности воды в опускных и подъёмных трубах (кг/м³). При принудительной циркуляции насос обеспечивает постоянный расход, допуская более высокие тепловые напряжения.

Диапазон мощностей водотрубных котлов: 300 кВт — 1 000+ МВт. Применяются в промышленности, системах централизованного теплоснабжения и на ТЭС.

### Конденсационные котлы (condensing boilers)

Конденсационные котлы намеренно охлаждают дымовые газы ниже точки росы водяного пара (≈ 57 °C для природного газа), рекуперируя скрытую теплоту фазового перехода.

Теплота, рекуперируемая за счёт конденсации:

{{< formula display="true" >}}
$$Q_{latent} = \dot{m}_{H_2O,cond} \cdot h_{fg}$$
{{< /formula >}}

где $h_{fg} \approx 2\,450$ кДж/кг при 57 °C. Для природного газа на 1 м³ сожжённого топлива образуется около 0,21 кг водяного пара, что при полной конденсации даёт $\approx 515$ кДж дополнительной теплоты, или около 10 % от НТС.

Конденсационный режим достигается при температуре обратной воды ниже 54 °C. ASHRAE 90.1-2022 (раздел 6.5.4) предписывает применение конденсационных котлов в системах с обратной водой ниже 49 °C. Диапазон AFUE: 90–98,5 %.

Конструктивная особенность — теплообменники из нержавеющей стали 316L или алюминиево-кремниевого сплава, стойкие к конденсату pH 3,5–5,0, и обязательная система нейтрализации конденсата.

### Неконденсационные котлы

Неконденсационные котлы поддерживают температуру уходящих газов выше 150 °C для предотвращения конденсации серосодержащих кислот, разрушающих обычные стальные теплообменники. Тепловой КПД — 78–85 % по ВТС. Применяются при высоких температурах обратной воды (> 60 °C) — в системах с чугунными радиаторами или паровом теплоснабжении.

## Показатели эффективности

### AFUE — годовой коэффициент использования топлива

Показатель AFUE (Annual Fuel Utilization Efficiency) — сезонный КПД, учитывающий все потери за отопительный период: при розжиге и останове, через корпус, от воздухопроницаемости вентиляционного канала в период паузы.

{{< formula display="true" >}}
$$\text{AFUE} = \frac{Q_{useful,annual}}{Q_{fuel,annual}} \times 100\%$$
{{< /formula >}}

Процедура испытаний — DOE 10 CFR Part 430, Subpart B. AFUE всегда ниже стационарного КПД на 5–15 процентных пунктов.

{{< table title="Типичные значения AFUE по типам котлов" >}}
| Тип котла | AFUE, % | Примечания |
|---|---|---|
| Старые неконденсационные (до 1992) | 56–70 | Постоянный запальник |
| Стандартные неконденсационные | 78–84 | Прерывистое зажигание |
| Высокоэффективные неконденсационные | 85–88 | Оптимизированный теплообменник |
| Конденсационные | 90–98,5 | Зависит от температуры обратной воды |
| Комбинированные (пространство + ГВС) | 92–96 | Совмещённый теплообменник |
{{< /table >}}

### Коэффициент модуляции (turndown ratio)

Коэффициент модуляции (turndown ratio) — отношение максимальной мощности горелки к минимально стабильной:

$$TR = \frac{P_{max}}{P_{min}}$$

Атмосферные горелки: $TR = 3$:1–5:1. Модулирующие силовые горелки: $TR = 10$:1–20:1. Конденсационные котлы с электронным регулированием: $TR$ до 25:1. Высокий $TR$ снижает цикличность и улучшает сезонный КПД, особенно при переменных нагрузках.

## Выбор и расчёт мощности котла

### Расчётная тепловая нагрузка

Мощность котла определяется проектной тепловой нагрузкой здания по EN 12831 (метод расчёта тепловых потерь) или СП 60.13330.2022:

{{< formula display="true" >}}
$$Q_{boiler} = (Q_{HL} + Q_{DHW}) \times F_{safety}$$
{{< /formula >}}

где $Q_{HL}$ — расчётные теплопотери здания (кВт); $Q_{DHW}$ — нагрузка горячего водоснабжения (кВт); $F_{safety} = 1{,}1$–$1{,}25$ — коэффициент запаса (10–25 %). Перегрузка котла ухудшает КПД и повышает цикличность — лучше устанавливать несколько котлов меньшей мощности с каскадным управлением.

### Каскадное управление несколькими котлами

При каскадной (staged) конфигурации несколько котлов работают последовательно. Относительная нагрузка $n$-го котла:

{{< formula display="true" >}}
$$\text{PLR}_n = \frac{Q_{load} - \sum_{i=1}^{n-1} Q_{i,rated}}{Q_{n,rated}}$$
{{< /formula >}}

Каждый котёл включается только при достижении предыдущим ~90 % мощности. Ротация ведущего котла обеспечивает равномерный износ. Результат — сезонный КПД каскада на 3–8 % выше, чем у одного крупного агрегата при той же суммарной мощности.

## Водоподготовка для котлов

Качество воды напрямую влияет на ресурс котла. ASHRAE Handbook HVAC Systems and Equipment, Ch. 49, устанавливает следующие нормы для систем горячей воды:

{{< table title="Нормы качества воды для котлов горячего водоснабжения" >}}
| Параметр | Рекомендуемый диапазон | Опасность при нарушении |
|---|---|---|
| pH | 8,5–10,5 | < 8,5 — кислотная коррозия; > 11 — щелочное охрупчивание |
| Растворённый кислород, мг/л | < 0,1 | Ямочная коррозия стальных поверхностей |
| Жёсткость, мг/л CaCO₃ | < 150 | Накипь на трубах и теплообменнике |
| Хлориды, мг/л | < 100 | Точечная коррозия нержавеющих теплообменников |
| TDS (сухой остаток), мг/л | < 500 | Отложения, перегрев труб |
{{< /table >}}

Даже слой накипи 0,5 мм снижает теплопередачу на 10–15 % из-за крайне низкой теплопроводности карбоната кальция ($k \approx 2{,}0$ Вт/(м·К)) по сравнению со сталью ($k = 43{,}5$ Вт/(м·К)).

## Системы безопасности и нормативные требования

Котлы подлежат обязательной сертификации и эксплуатируются в соответствии с:
- **ГОСТ Р 55682** (серия) — водогрейные котлы, технические условия;
- **ASME Boiler and Pressure Vessel Code, Section I / IV** — силовые и отопительные котлы;
- **EN 303** (серия) — испытания котлов на жидком и газообразном топливе;
- **СП 60.13330.2022** — системы отопления, вентиляции и кондиционирования;
- **DOE 10 CFR Part 430/431** — стандарты КПД жилых и коммерческих котлов.

Обязательные устройства безопасности: предохранительный клапан; аварийный термостат высокой температуры; защита от падения давления воды (реле давления или электрод контроля уровня); автоматика безопасности горения (контроль пламени, блокировка при утечке газа).

---

*Комплексное понимание термодинамики горения, конструктивных особенностей котлов и методологии оценки КПД позволяет инженеру выбрать оптимальное оборудование, обеспечить его правильную настройку и достичь минимального потребления энергии на протяжении всего срока службы системы отопления.*
