---
title: "Котельные установки"
aliases: ["Котельные установки"]
description: "Технический обзор котельных установок: классификация, принципы работы, показатели производительности и критерии выбора для коммерческих и промышленных применений в соответствии с ASHRAE, EN 303 и ГОСТ Р 55682."
date: 2024-01-05
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["котёл", "жаротрубный котёл", "водотрубный котёл", "конденсационный котёл", "КПД котла", "паровой котёл", "водогрейный котёл", "AFUE", "ГОСТ Р 55682", "EN 303", "СП 60.13330"]
categories: ["Отопительные системы", "Котлы"]
tags: ["котлы", "горение", "жаротрубный", "водотрубный", "конденсационный", "КПД", "тепловая эффективность"]
weight: 1
math: true
---

Котельная установка (boiler plant) — это основной теплогенерирующий агрегат коммерческих и промышленных систем отопления. Она преобразует химическую энергию органического топлива в тепловую энергию, передаваемую воде или пару, который затем распределяется по системе отопления здания или к технологическому потребителю. Выбор типа котла, его правильный расчёт и управление определяют энергоэффективность, надёжность и стоимость жизненного цикла всей тепловой системы.

## Фундаментальные принципы работы котла

В котле протекают три последовательных процесса теплопередачи. Сначала реакции горения в топочной камере высвобождают химическую энергию топлива. Затем конвекция переносит теплоту от продуктов сгорания к поверхностям теплообменника. Наконец, теплопроводность через металлическую стенку доставляет энергию в рабочую жидкость — воду или пар.

Фундаментальное уравнение энергетического баланса котла:

{{< formula display="true" >}}
$$Q_{input} = Q_{output} + Q_{losses}$$
{{< /formula >}}

Тепловой КПД (thermal efficiency) выражает отношение полезного теплового выхода к химической энергии топлива:

{{< formula display="true" >}}
$$\eta_{th} = \frac{Q_{output}}{Q_{input}} = \frac{\dot{m}_{water} \cdot \Delta h}{HHV \cdot \dot{m}_{fuel}}$$
{{< /formula >}}

где $\dot{m}_{water}$ — массовый расход воды (кг/с); $\Delta h$ — прирост энтальпии воды в котле (кДж/кг); $HHV$ — высшая теплотворная способность (higher heating value) топлива (кДж/кг); $\dot{m}_{fuel}$ — расход топлива (кг/с).

### Числовой пример: расчёт теплового выхода котла

Водогрейный котёл производительностью $\dot{V} = 5{,}0$ м³/ч; температура подачи $T_{feed} = 90$ °C, обратная $T_{ret} = 70$ °C; $\rho = 977$ кг/м³ при средней температуре 80 °C; $c_p = 4{,}19$ кДж/(кг·К):

{{< formula display="true" >}}
$$Q_{output} = \dot{V} \cdot \rho \cdot c_p \cdot \Delta T = \frac{5{,}0 \times 977 \times 4{,}19 \times 20}{3\,600} \approx 113{,}8 \text{ кВт}$$
{{< /formula >}}

При расходе природного газа 13,0 м³/ч (HHV = 39,2 МДж/м³ = 10,89 кВт·ч/м³):

$$Q_{input} = 13{,}0 \times 10{,}89 = 141{,}6 \text{ кВт}; \quad \eta_{th} = 113{,}8 / 141{,}6 = 80{,}4\,\%$$

Конденсационный котёл с температурой обратной воды 50 °C рекуперирует скрытую теплоту и достигает $\eta_{th} = 94$–97 % при тех же расходах газа.

## Классификация котлов

Котлы классифицируются по нескольким техническим признакам, определяющим область применения и эксплуатационные характеристики.

**По конфигурации теплообменника:**
- **Жаротрубные котлы (fire-tube)** — продукты сгорания движутся внутри труб, погружённых в воду. Подходят для давлений до 1,7 МПа.
- **Водотрубные котлы (water-tube)** — вода циркулирует внутри труб, омываемых дымовыми газами снаружи. Допускают давления выше 20 МПа.
- **Чугунные секционные** — модульная конструкция из отдельных чугунных секций, соединённых ниппелями. Типичны для малых коммерческих и жилых систем.

**По состоянию рабочей жидкости:**
- **Водогрейные котлы** — работают ниже температуры насыщения, обычно 80–110 °C. Преобладают в системах отопления зданий.
- **Паровые котлы** — генерируют насыщенный или перегретый пар. Диапазон давлений — от 103 кПа (систем паропровода низкого давления) до более 1 034 кПа для промышленных применений.

**По технологии использования скрытой теплоты:**
- **Конденсационные котлы** — охлаждают уходящие газы ниже точки росы (≈ 57 °C для природного газа), рекуперируя скрытую теплоту конденсирующегося водяного пара. Тепловой КПД 90–98 %.
- **Неконденсационные котлы** — поддерживают температуру уходящих газов 150–230 °C для предотвращения кислотной конденсации. Тепловой КПД 78–85 %.

## Сравнительные показатели производительности

{{< table title="Сравнение типов котлов по основным техническим характеристикам" >}}
| Тип котла | Диапазон давления | Тепловой КПД | Типичная мощность | Время отклика |
|---|---|---|---|---|
| Жаротрубный | 103–1 700 кПа | 80–85 % | 75–6 000 кВт | Медленное (большой объём воды) |
| Водотрубный | 103–22 000+ кПа | 82–90 % | 300 кВт–1 000+ МВт | Быстрое (малый объём воды) |
| Чугунный секционный | 103–1 103 кПа | 80–85 % | 15–3 000 кВт | Среднее |
| Конденсационный | 103–1 034 кПа | 90–98 % | 15–6 000 кВт | Среднее–Быстрое |
| Электрический | 103–1 034 кПа | 99–100 % | 10–3 000 кВт | Очень быстрое |
{{< /table >}}

## Расчёт выхода горячей воды и КПД сгорания

### Выход тепла котла

Для водогрейного котла тепловой выход связан с расходом и перепадом температуры:

{{< formula display="true" >}}
$$Q_{output} = \frac{\dot{V} \cdot \rho \cdot c_p \cdot \Delta T}{3\,600}$$
{{< /formula >}}

где $\dot{V}$ — объёмный расход воды (м³/ч); $\rho$ — плотность воды при средней температуре (кг/м³); $c_p = 4{,}19$ кДж/(кг·К); $\Delta T$ — перепад температуры подача–обратная линия (°C или К). Для пересчёта в кВт делим на 3 600.

### КПД сгорания по методу Зигерта

КПД сгорания (combustion efficiency) определяется из анализа уходящих газов:

{{< formula display="true" >}}
$$\eta_{comb} = 100\% - \frac{K \cdot (T_{stack} - T_{amb})}{CO_2\%}$$
{{< /formula >}}

где $K$ — топливная константа (0,37 для газа; 0,50 для мазута). Каждое снижение температуры уходящих газов на 22 °C повышает КПД примерно на 1 % (ASHRAE Handbook HVAC Systems, Ch. 27).

### Потери с уходящими газами

Потери с уходящими газами — крупнейшая составляющая теплового небаланса:

{{< formula display="true" >}}
$$Q_{stack} = \dot{m}_{fg} \cdot c_{p,fg} \cdot (T_{stack} - T_{amb})$$
{{< /formula >}}

Каждые 10 % лишнего избыточного воздуха снижают КПД на 0,5–1,0 % за счёт бесполезного нагрева азота. Оптимальное содержание O₂ в уходящих газах для природного газа — 3–5 % по объёму.

## Критерии выбора котла

### Анализ профиля нагрузки

Кривая длительности нагрузки (load duration curve) определяет режим работы котла в течение отопительного сезона. Если система более 70 % сезона работает при нагрузке менее 50 % от установленной мощности, применение одного крупного агрегата нецелесообразно. Предпочтительно каскадирование двух–трёх котлов меньшей мощности.

### Давление в системе

- Системы горячей воды: статическое давление 207–862 кПа плюс потери на трение по системе.
- Паровые системы: технологическое давление плюс потери при распределении и перепады на редукторах (pressure reducing valves).
- Коэффициент безопасности при выборе МДРД: не менее 1,5 × максимальное рабочее давление (требование ASME Boiler Code).

### Выбор вида топлива и конденсационная пригодность

{{< table title="Влияние вида топлива на выбор котла" >}}
| Топливо | Точка росы дымовых газов | Конденсационный режим | Примечание |
|---|---|---|---|
| Природный газ | 57–60 °C | Да, при возврате < 54 °C | Оптимальная совместимость с конденсацией |
| Пропан | 52–54 °C | Да, при возврате < 50 °C | Аналогично газу |
| Дизельное масло № 2 | 43–49 °C | Ограниченно | Требует нержавеющего теплообменника |
| Мазут (> 0,5 % S) | 120–150 °C | Нет | Кислотная коррозия при конденсации |
{{< /table >}}

### Пространственные ограничения при установке

Жаротрубные котлы требуют значительной площади и усиленного фундамента из-за большой массы воды. Водотрубные котлы допускают вертикальную компоновку с меньшей площадью пола. Конденсационные котлы нуждаются в дренажной сети и нейтрализаторе конденсата (pH-нейтрализация до 5,5–6,0 перед сбросом в канализацию).

## Интеграция с системами распределения

Котельная установка — лишь источник тепла. Её эффективность реализуется только при правильной гидравлической обвязке системы распределения.

Схема первично-вторичных контуров (primary-secondary piping) обеспечивает гидравлическое разделение котлового контура и системы отопления, позволяя каждому работать при оптимальном расходе. Управление с коррекцией по наружному воздуху (outdoor reset control) снижает температуру подачи в зависимости от уличной температуры, увеличивая время конденсационной работы и повышая AFUE на 3–7 %.

Каскадное включение котлов и их ротация распределяют нагрузку и часы выработки между несколькими агрегатами, снижая цикличность и продлевая ресурс оборудования.

## Нормативная база

- **ГОСТ Р 55682** — водогрейные котлы: технические условия, испытания, маркировка;
- **EN 303** (серия) — котлы на газообразном и жидком топливе: требования и методы испытаний;
- **ASME Boiler and Pressure Vessel Code, Section I / IV** — силовые и отопительные котлы;
- **ASHRAE 90.1-2022** — минимальные КПД теплогенерирующего оборудования;
- **СП 60.13330.2022** — системы отопления и вентиляции зданий;
- **ISO 13790** — метод расчёта годового потребления энергии.

---

*Комплексное понимание типов котлов, показателей производительности и методологии выбора обеспечивает оптимальный подбор оборудования — от жилого комфортного отопления до выработки промышленного технологического пара.*
