---
title: "Номиналы и показатели производительности котлов"
aliases: ["Номиналы и показатели производительности котлов"]
description: "Методология оценки производительности котлов: валовой выпуск, чистый рейтинг IBR, тепловая мощность DOE, тепловой КПД, КПД сгорания, AFUE, коэффициент модуляции и максимальный непрерывный номинал — с расчётными примерами по ASHRAE, EN 15316 и ГОСТ Р 55682."
date: 2024-01-05
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["номинал котла", "AFUE", "тепловой КПД", "КПД сгорания", "IBR", "DOE", "коэффициент модуляции", "максимальный непрерывный номинал", "ASHRAE 90.1", "ГОСТ Р 55682", "EN 15316"]
categories: ["Котлы", "Энергоэффективность"]
tags: ["номиналы котлов", "AFUE", "КПД", "IBR", "DOE", "модуляция", "выбор котла"]
weight: 2
math: true
---

## Обзор

Номиналы производительности котла — это стандартизированные показатели, позволяющие инженеру объективно сравнить оборудование разных производителей, правильно подобрать мощность под расчётную нагрузку и прогнозировать энергопотребление системы в течение отопительного сезона. Существует несколько методологий нормирования, каждая из которых описывает свой аспект работы: от максимальной мгновенной мощности до годового интегрального КПД. Специалист по ОВКВ должен чётко понимать, какой показатель и в каком контексте применять.

## Номинал валового выпуска (gross output rating)

Номинал валового выпуска — это полная скорость передачи тепла от продуктов сгорания к рабочей жидкости (воде или пару) в установившемся режиме при стандартных температурах испытания. Он измеряется на выходных штуцерах котла до учёта потерь в трубопроводной системе. Для водогрейных котлов испытание проводится при температуре обратной воды 49 °C и подачи 82 °C.

Производитель определяет номинал через прямое измерение:

{{< formula display="true" >}}
$$Q_{gross} = \dot{m}_{water} \cdot c_p \cdot (T_{supply} - T_{return})$$
{{< /formula >}}

где $\dot{m}_{water}$ — массовый расход воды через котёл (кг/с); $c_p = 4{,}19$ кДж/(кг·К); $T_{supply}$ и $T_{return}$ — температуры подачи и обратки (°C). Процедуры испытаний — AHRI Standard 1500 или DOE 10 CFR Part 430.

### Числовой пример

Котёл с расходом 1{,}2 кг/с, $T_{supply} = 82$ °C, $T_{return} = 49$ °C:

$$Q_{gross} = 1{,}2 \times 4{,}19 \times (82 - 49) = 165{,}8 \text{ кВт}$$

Именно это значение указывается в технических каталогах как «номинальная мощность».

## Чистый рейтинг IBR (net IBR rating)

Чистый рейтинг IBR (Institute of Boiler and Radiator Manufacturers, ныне — Институт гидроники) учитывает тепловые потери в трубопроводной системе и дополнительную нагрузку «подхвата» — разогрев системы после ночного снижения температуры. Исторически IBR применял коэффициент 1,15 к подключённой нагрузке, принимая 15 % как типичные потери в трубопроводах старых систем.

В современном проектировании фактические потери в трубопроводах рассчитываются индивидуально:

{{< formula display="true" >}}
$$Q_{net,IBR} = Q_{connected} \times F_{piping}$$
{{< /formula >}}

где $F_{piping} = 1{,}05$–$1{,}15$ — коэффициент потерь, определяемый расчётом по реальной изоляции, длинам участков и перепадам температур. При хорошо изолированных трубопроводах применение универсального коэффициента 1,15 приводит к завышению мощности котла и ухудшению его сезонного КПД из-за увеличения цикличности.

## Тепловая мощность DOE (DOE heating capacity)

Номинал тепловой мощности DOE относится к жилым котлам мощностью менее 88 кВт входной мощности и определяется по процедуре испытаний DOE 10 CFR Part 430 Subpart B. Условия испытания: возврат 49 °C, подача 82 °C, режим частичной нагрузки для учёта влияния цикличности.

Номинал DOE напрямую соответствует расчётным теплопотерям здания, что упрощает подбор оборудования: котёл выбирается так, чтобы его мощность DOE не превышала расчётные теплопотери более чем на 25 % (ASHRAE Handbook HVAC Systems, Ch. 32).

## Номинал входной мощности горелки (burner input rating)

Номинал входной мощности горелки задаёт максимальный расход топлива и определяет требования к газопроводу, регуляторам давления и дымоходу. Связь с выходной мощностью:

{{< formula display="true" >}}
$$Q_{output} = Q_{input} \times \eta_{th}$$
{{< /formula >}}

**Поправка на высоту над уровнем моря.** Плотность воздуха убывает с высотой, снижая доступную мощность горелки примерно на 4 % на каждые 305 м. На высоте 1 500 м (например, Алматы или Тбилиси) номинал горелки следует уменьшить на $4\% \times (1\,500 / 305) \approx 20\%$.

## Тепловой КПД (thermal efficiency)

Тепловой КПД характеризует только активную фазу горения — без учёта потерь в паузах:

{{< formula display="true" >}}
$$\eta_{th} = \frac{Q_{output}}{Q_{input}} \times 100\%$$
{{< /formula >}}

Потери в дымоходе являются основной составляющей снижения КПД:

{{< formula display="true" >}}
$$Q_{stack} = \dot{m}_{fg} \cdot c_{p,fg} \cdot (T_{stack} - T_{amb})$$
{{< /formula >}}

Каждое снижение $T_{stack}$ на 22 °C повышает $\eta_{th}$ примерно на 1 %. Типичные значения: 80–85 % для неконденсационных котлов; 90–98 % для конденсационных. Конденсационные котлы рекуперируют скрытую теплоту ($h_{fg} \approx 2\,450$ кДж/кг конденсата), что позволяет КПД превышать 100 % относительно НТС (низшей теплотворной способности), оставаясь при этом ниже 100 % относительно ВТС.

## КПД сгорания (combustion efficiency)

КПД сгорания измеряет полноту химического превращения топлива и качество теплопередачи в теплообменнике. Определяется по анализу уходящих газов:

{{< formula display="true" >}}
$$\eta_{comb} = 100\% - \frac{K \cdot (T_{stack} - T_{amb})}{CO_2\%} - L_{incomplete}$$
{{< /formula >}}

Портативные анализаторы измеряют O₂ и $T_{stack}$ и вычисляют КПД по встроенным корреляциям. КПД сгорания достигает максимума вблизи стехиометрического соотношения воздух–топливо, однако на практике горелки настраивают на 10–25 % избытка воздуха для обеспечения безопасности и устойчивости пламени. Для природного газа оптимум — 3–5 % O₂ в уходящих газах.

## AFUE — годовой коэффициент использования топлива

AFUE (Annual Fuel Utilization Efficiency) — интегральный сезонный показатель, учитывающий потери как в активной фазе горения, так и в паузах: остывание теплообменника, воздухопроницаемость дымоходного канала, расход топлива на поддержание пилотного запальника (там, где он есть).

{{< formula display="true" >}}
$$\text{AFUE} = \eta_{ss,weighted} - L_{jacket} - L_{infiltration} - L_{pilot}$$
{{< /formula >}}

где $\eta_{ss,weighted}$ — взвешенный стационарный КПД; $L_{jacket}$, $L_{infiltration}$, $L_{pilot}$ — соответствующие потери в процентах. Процедура испытаний — DOE 10 CFR Part 430.

**Практическая разница AFUE и теплового КПД**: AFUE обычно на 5–15 процентных пунктов ниже стационарного КПД. Перегруженный котёл с короткими циклами работы будет иметь фактический AFUE значительно ниже паспортного значения.

{{< table title="Диапазоны AFUE по типам оборудования" >}}
| Тип котла | AFUE, % | Основная причина потерь |
|---|---|---|
| Неконденсационный (до 1992 г.) | 56–70 | Постоянный запальник, нет регулировки воздуха |
| Стандартный неконденсационный | 78–84 | Потери с уходящими газами при $T_{stack}$ 150–180 °C |
| Высокоэффективный неконденсационный | 85–88 | Улучшенный теплообменник |
| Конденсационный | 90–98,5 | Минимальные, зависят от $T_{return}$ |
{{< /table >}}

## Максимальный непрерывный номинал (MCR)

Максимальный непрерывный номинал (Maximum Continuous Rating, MCR) — наивысшая устойчивая выходная мощность для неограниченной эксплуатации без превышения конструктивных ограничений. Обычно составляет 90–95 % пиковой мощности. Пропускная способность предохранительного клапана для коммерческих установок рассчитывается исходя из MCR, а не пикового расхода топлива.

Непрерывная работа выше MCR ускоряет:
- накипеобразование на трубах (снижение теплопередачи и перегрев металла);
- ползучесть металла при высоких тепловых потоках;
- коррозионную усталость в зонах концентраторов напряжений.

## Пиковый номинал (peak rating)

Пиковый номинал определяет максимальную кратковременную мощность при переходных или аварийных условиях. Промышленные котлы допускают 110–120 % от MCR в течение 1–2 часов. Жилые и лёгкие коммерческие котлы, как правило, не имеют отдельной спецификации пикового номинала.

Частое достижение пикового режима — признак перегруженного оборудования, требующего не кратковременной форсировки, а наращивания установленной мощности.

## Коэффициент модуляции (turndown ratio)

Коэффициент модуляции — отношение максимальной к минимально стабильной мощности горелки:

{{< formula display="true" >}}
$$TR = \frac{P_{max}}{P_{min}}$$
{{< /formula >}}

{{< table title="Типичные коэффициенты модуляции по типам горелок" >}}
| Тип горелки | Коэффициент модуляции | КПД при частичной нагрузке |
|---|---|---|
| Атмосферная одноступенчатая | 1:1 (вкл/выкл) | Определяется цикличностью |
| Двухпозиционная | 2:1–3:1 | Умеренный |
| Модулирующая силовая | 10:1–20:1 | Высокий |
| Конденсационная с электронной системой | 20:1–25:1 | Очень высокий |
{{< /table >}}

**Практический пример влияния коэффициента модуляции.** Котёл с $TR = 10$:1 и базовой нагрузкой здания 50 % от его номинальной мощности будет работать непрерывно без циклов отключения при нагрузках выше 10 % — то есть в 90 % часов отопительного сезона. Это исключает потери при охлаждении теплообменника и инфильтрацию воздуха через открытый дымоход в паузах.

## Нормативные требования к минимальным КПД

ASHRAE 90.1-2022 устанавливает минимальные требования для оборудования, вводимого в эксплуатацию:
- Газовые водогрейные котлы < 88 кВт: AFUE ≥ 90 % (требуется конденсационная технология);
- Газовые водогрейные котлы ≥ 88 кВт: тепловой КПД ≥ 90 % или КПД сгорания ≥ 92 %.

ГОСТ Р 55682 (серия) устанавливает классы энергетической эффективности водогрейных котлов по НТС: класс 3 — ≥ 87 %; класс 4 — ≥ 91 %; класс 5 — ≥ 95 %.

EN 15316 предоставляет методику расчёта сезонной эффективности системы отопления здания с учётом всех потерь на производство, распределение и регулирование теплоты.

---

*Правильное понимание номиналов котла и их соответствие расчётной нагрузке — ключевое условие подбора оборудования, обеспечивающего высокий AFUE и низкие эксплуатационные расходы на протяжении 20–30 лет службы системы отопления.*
