---
title: "Жаротрубные котлы: конструкция и коммерческое применение"
aliases: ["Жаротрубные котлы: конструкция и коммерческое применение"]
description: "Принципы работы жаротрубных котлов типа Scotch Marine: механика потока дымовых газов, теплопередача излучением и конвекцией, водяная часть и естественная циркуляция, расчёты по ASME Section I/IV, тепловая эффективность и применение в коммерческих зданиях."
date: 2024-01-05
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["жаротрубный котёл", "Scotch Marine", "конструкция котла", "ASME Section IV", "коммерческое отопление", "теплопередача", "огневая труба", "пакетный котёл", "EN 12953", "ГОСТ Р 55682"]
categories: ["Котлы", "Типы котлов"]
tags: ["жаротрубный", "Scotch Marine", "пакетный котёл", "ASME", "коммерческое отопление"]
weight: 1
math: true
---

## Фундаментальный принцип работы

В жаротрубном котле (fire-tube boiler) горячие продукты сгорания проходят внутри труб, погружённых в воду, заполняющую корпус. Тепло передаётся от газов через стенку трубы к воде сочетанием конвекции (со стороны газов), теплопроводности (через металл стенки) и конвекции (со стороны воды). Конструкция противоположна водотрубной (water-tube), где вода циркулирует внутри труб.

Суммарная скорость теплопередачи:

{{< formula display="true" >}}
$$Q = U \cdot A \cdot \Delta T_{lm}$$
{{< /formula >}}

где $U$ — общий коэффициент теплопередачи (Вт/(м²·К)); $A$ — площадь поверхности труб (м²); $\Delta T_{lm}$ — логарифмическая средняя разность температур.

Логарифмическая средняя разность температур для прямотока или противотока:

{{< formula display="true" >}}
$$\Delta T_{lm} = \frac{(T_{g,in} - T_w) - (T_{g,out} - T_w)}{\ln\!\left(\dfrac{T_{g,in} - T_w}{T_{g,out} - T_w}\right)}$$
{{< /formula >}}

где $T_{g,in}$ и $T_{g,out}$ — температуры газов на входе и выходе из трубного пучка; $T_w$ — температура воды (принимается постоянной при кипении или медленно нарастающей при водогрейном режиме).

## Конструкция Scotch Marine

Котёл Scotch Marine является наиболее распространённой конфигурацией жаротрубного котла для коммерческих применений. Он отличается большим цилиндрическим корпусом с одной или двумя огневыми трубами (камерами сгорания) и пучком малодиаметровых жаровых труб (дымогарные трубы), пронизывающих корпус в несколько ходов.

### Основные конструктивные элементы

**Огневая труба (furnace tube, жаровая труба).** Труба диаметром 600–900 мм, содержащая пламя горелки. Гофрировка (волнистая поверхность) увеличивает площадь теплопередачи, создаёт турбулентность и повышает конструктивную стойкость к внешнему давлению воды.

**Трубный пучок (fire tubes).** Трубы диаметром 50–100 мм, сгруппированные в 2, 3 или 4 хода. Каждый ход — это изменение направления потока газа, что последовательно извлекает теплоту.

**Реверсивная камера (reversing chamber).** Камера в задней части котла, перенаправляющая газы из одного хода в следующий.

**Мокрая спинка / сухая спинка (wet back / dry back).** В конструкции с мокрой спинкой реверсивная камера окружена водой — это повышает КПД на 2–3 % и снижает тепловые нагрузки на металл. В конструкции с сухой спинкой задняя камера облицована огнеупором.

{{< diagram title="Схема потока газов в жаротрубном котле Scotch Marine (3 хода)" >}}
```mermaid
graph LR
    A[Горелка] --> B[Огневая труба / 1-й ход]
    B --> C[Реверсивная камера задняя]
    C --> D[Трубы 2-го хода]
    D --> E[Реверсивная камера передняя]
    E --> F[Трубы 3-го хода]
    F --> G[Выход дымовых газов]
    style B fill:#ff9999
    style D fill:#ffcc99
    style F fill:#ffffaa
```
{{< /diagram >}}

## Механизмы теплопередачи

### Излучение в огневой трубе

В огневой трубе при температурах пламени 1 200–1 500 °C доминирует тепловое излучение. Закон Стефана–Больцмана:

{{< formula display="true" >}}
$$q_{rad} = \sigma \cdot \varepsilon_{eff} \cdot A \cdot (T_{flame}^4 - T_{wall}^4)$$
{{< /formula >}}

где $\sigma = 5{,}67 \times 10^{-8}$ Вт/(м²·К⁴) — постоянная Стефана–Больцмана; $\varepsilon_{eff}$ — эффективная степень черноты газ–пламя (0,6–0,8 для газового горения); $T_{flame}$ и $T_{wall}$ — абсолютные температуры (К).

**Числовой пример.** При $T_{flame} = 1\,400$ °C = 1 673 К, $T_{wall} = 300$ °C = 573 К, $\varepsilon = 0{,}7$, $A = 2$ м²:

$$q_{rad} = 5{,}67 \times 10^{-8} \times 0{,}7 \times 2 \times (1\,673^4 - 573^4) = 5{,}67 \times 10^{-8} \times 0{,}7 \times 2 \times (7{,}845 - 0{,}108) \times 10^{12}$$

$$q_{rad} \approx 5{,}67 \times 10^{-8} \times 0{,}7 \times 2 \times 7{,}74 \times 10^{12} = 613\,000 \text{ Вт} = 613 \text{ кВт}$$

Это подтверждает, что огневая труба — главная зона теплосъёма в котле.

### Конвекция в дымогарных трубах

В трубном пучке (при температурах 200–600 °C) доминирует принудительная конвекция. Коэффициент Нуссельта определяется по корреляции Диттуса–Бёльтера для турбулентного течения:

{{< formula display="true" >}}
$$Nu = 0{,}023 \cdot Re^{0{,}8} \cdot Pr^{0{,}4}$$
{{< /formula >}}

Число Рейнольдса в трубе:

{{< formula display="true" >}}
$$Re = \frac{\rho \cdot V \cdot D}{\mu}$$
{{< /formula >}}

Коэффициент конвективной теплопередачи:

{{< formula display="true" >}}
$$h_{gas} = \frac{Nu \cdot k_{gas}}{D}$$
{{< /formula >}}

Типичные значения: $h_{gas} = 85$–170 Вт/(м²·К) в дымогарных трубах. Со стороны воды: $h_{water} = 1\,700$–6\,800 Вт/(м²·К) при естественной конвекции — термическое сопротивление газовой стороны является лимитирующим.

## Водяная часть и естественная циркуляция

Жаротрубные котлы содержат большой объём воды, обеспечивающий тепловую инерцию. Вблизи горячих труб вода нагревается, образуются паровые пузырьки. Разница плотностей создаёт естественную циркуляцию (buoyancy-driven circulation):

{{< formula display="true" >}}
$$\Delta P_{buoyancy} = g \cdot H \cdot (\rho_{cool} - \rho_{hot})$$
{{< /formula >}}

При $g = 9{,}81$ м/с², $H = 1{,}2$ м, $\rho_{cool} = 958$ кг/м³ (вода 100 °C), $\rho_{hot} = 890$ кг/м³ (двухфазная смесь):

$$\Delta P_{buoyancy} = 9{,}81 \times 1{,}2 \times (958 - 890) = 800 \text{ Па}$$

Этого давления достаточно для поддержания циркуляции без насоса при умеренных тепловых нагрузках (85–170 кВт/м²).

### Тепловая ёмкость и резерв пара

Запас энергии в накопленном объёме воды:

{{< formula display="true" >}}
$$t_{storage} = \frac{V_{water} \cdot \rho \cdot c_p \cdot \Delta T}{\dot{m}_{steam} \cdot h_{fg}}$$
{{< /formula >}}

Жаротрубный котёл может подавать пар из накопленного запаса 3–5 минут после отключения горелки — важное преимущество при ударных нагрузках.

## Рейтинги давления по ASME

{{< table title="Применимые разделы ASME по параметрам котла" >}}
| Раздел ASME | Применение | Условие | Требования |
|---|---|---|---|
| Section I (Power Boilers) | Силовые котлы | Пар > 103 кПа или вода > 121 °C и > 1 103 кПа | Строгий инспекционный контроль |
| Section IV (Heating Boilers) | Отопительные котлы | Пар ≤ 103 кПа, вода ≤ 1 103 кПа и ≤ 121 °C | Упрощённые требования |
{{< /table >}}

### Расчёт минимальной толщины оболочки

Формула ASME Section I для цилиндрического сосуда давления:

{{< formula display="true" >}}
$$t = \frac{P \cdot R}{S \cdot E - 0{,}6 \cdot P} + C$$
{{< /formula >}}

где $P$ — МДРД (кПа); $R$ — внутренний радиус (мм); $S$ — допустимое напряжение (кПа); $E$ — коэффициент эффективности сварного шва (0,7–1,0); $C$ — припуск на коррозию (мм).

**Числовой пример.** Корпус из стали SA-285 Grade C (при 204 °C: $S = 94\,474$ кПа), МДРД = 862 кПа, $R = 500$ мм, $E = 1{,}0$, $C = 1{,}6$ мм:

$$t = \frac{862 \times 500}{94\,474 \times 1{,}0 - 0{,}6 \times 862} + 1{,}6 = \frac{431\,000}{93\,957} + 1{,}6 = 4{,}6 + 1{,}6 = 6{,}2 \text{ мм}$$

## Применение в коммерческих зданиях

Жаротрубные котлы занимают доминирующее положение в коммерческих системах отопления в диапазоне 75–6 000 кВт. Ключевые преимущества: компактность, простота монтажа и обслуживания, умеренные капитальные затраты, высокая тепловая инерция.

{{< table title="Типичные применения жаротрубных котлов" >}}
| Объект | Мощность, кВт | Особенности |
|---|---|---|
| Офисное здание | 112–448 | ГВС через теплообменник, частичная нагрузка |
| Школа | 75–300 | Несколько агрегатов — резервирование |
| Больница | 300–600 | Критические нагрузки, пар для стерилизации |
| Промышленный объект | 225–1 500 | Технологический пар до 1 034 кПа |
{{< /table >}}

### Соответствие нагрузке и эффективность

Жаротрубный котёл наиболее эффективен при 70–100 % номинальной мощности. При снижении нагрузки избыток воздуха растёт, температура дымовых газов меняется, КПД падает:

{{< formula display="true" >}}
$$\eta_{comb} = 1 - \frac{\dot{m}_{fg} \cdot c_{p,fg} \cdot (T_{stack} - T_{amb})}{\dot{m}_{fuel} \cdot LHV}$$
{{< /formula >}}

Несколько агрегатов меньшей мощности в каскаде обеспечивают лучшую сезонную эффективность, чем один крупный котёл, — за счёт последовательного включения и работы каждого агрегата в диапазоне высокого КПД.

### Оптимизация с экономайзером

Установка экономайзера (экономайзер дымовых газов) на выходе котла рекуперирует явную теплоту уходящих газов для подогрева питательной воды или обратной воды системы. Прирост КПД:

$$\Delta\eta = \frac{c_{p,fg} \cdot (T_{stack,before} - T_{stack,after})}{LHV} \times 100\%$$

Снижение $T_{stack}$ с 200 °C до 130 °C даёт прирост около 3–4 %.

## Нормативная база

- **ASME Boiler and Pressure Vessel Code, Section I и Section IV** — основополагающие требования к конструкции, изготовлению и инспекции;
- **EN 12953** (серия) — жаротрубные котлы: конструкция, материалы, изготовление, испытания;
- **ASHRAE Handbook — HVAC Systems and Equipment, Chapter 32** — Boilers;
- **ГОСТ Р 55682** — котлы водогрейные с номинальным тепловым напряжением до 400 кВт;
- **СП 41-01-2003** (СП 60) — системы горячего водоснабжения;
- **СП 60.13330.2022** — системы отопления, вентиляции и кондиционирования.
