---
title: "Стальные котлы: конструкция, материалы и эксплуатация"
aliases: ["Стальные котлы: конструкция, материалы и эксплуатация"]
description: "Инженерный анализ сварной стальной конструкции котлов: водотрубная и дымотрубная конфигурации, расчёт толщины стенок по ASME Section I, механизмы коррозии, тепловое расширение, водоподготовка, техническое обслуживание и нормативная база EN 12952/12953, ГОСТ, СП 60.13330."
date: 2024-01-05
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["стальной котёл", "сварная конструкция", "водотрубный котёл", "дымотрубный котёл", "ASME Section I", "EN 12952", "EN 12953", "коррозия котла", "водоподготовка", "ГОСТ Р 55682", "СП 60.13330"]
categories: ["Котлы", "Типы котлов"]
tags: ["стальной котёл", "сварная конструкция", "водотрубный", "дымотрубный", "ASME", "коррозия", "водоподготовка"]
weight: 4
math: true
---

## Обзор

Стальные котлы — наиболее распространённый класс промышленного и коммерческого котельного оборудования. Они изготавливаются из углеродистой или низколегированной стали методом дуговой сварки и рассчитаны на широкий диапазон рабочих давлений: от 400 кПа в системах коммерческого отопления до 25 МПа в энергетических установках. Универсальность стальной конструкции — высокая прочность, технологичность сварки, доступность и ремонтопригодность — объясняет её повсеместное применение в системах от 75 кВт до нескольких сотен мегаватт.

## Сварная стальная конструкция

### Применяемые стали и сварочные процессы

Производство стальных котлов требует аттестованных сварочных процессов по ASME Section IX:

- **Дуговая сварка покрытым электродом (SMAW)** — для монтажных стыков и ремонта;
- **Дуговая сварка в защитном газе (GMAW)** — для производственных швов умеренной толщины;
- **Автоматическая сварка под флюсом (SAW)** — для продольных и кольцевых швов обечаек большой толщины.

Марки сталей:
- Трубы: **SA-178 Grade A** ($\sigma_B \approx 310$ МПа);
- Обечайки и днища: **SA-285 Grade C** ($\sigma_B \approx 380$ МПа) или **SA-516 Grade 70** ($\sigma_B \approx 485$ МПа).

Термообработка после сварки (PWHT) при 593–677 °C обязательна при толщине стенки свыше 9,5 мм или давлении выше 1 380 кПа — для снятия остаточных сварочных напряжений.

## Водотрубная конфигурация

В водотрубной конструкции (water-tube) рабочая жидкость циркулирует внутри труб, нагреваемых дымовыми газами снаружи. Это обеспечивает высокие рабочие давления и большую удельную тепловую мощность.

### Расчёт толщины стенки трубы

Формула ASME Section I для труб под внутренним давлением:

{{< formula display="true" >}}
$$t = \frac{P \cdot D}{2\,S\,E + 2\,y\,P}$$
{{< /formula >}}

где $P$ — давление проектирования (кПа); $D$ — наружный диаметр трубы (мм); $S$ — допустимое напряжение при рабочей температуре (МПа); $E$ — коэффициент качества сварного шва (0,85–1,0); $y$ — коэффициент температурной поправки для стали ($y \approx 0{,}4$ при $T < 480$ °C).

**Числовой пример.** Труба: $D = 51$ мм, $P = 1\,500$ кПа = 1,5 МПа, сталь SA-178A при 200 °C ($S = 80$ МПа), $E = 1{,}0$, $y = 0{,}4$:

$$t = \frac{1{,}5 \times 51}{2 \times 80 \times 1{,}0 + 2 \times 0{,}4 \times 1{,}5} = \frac{76{,}5}{160 + 1{,}2} = \frac{76{,}5}{161{,}2} = 0{,}475 \text{ мм}$$

С учётом припуска на коррозию $C = 1{,}5$ мм и технологического допуска: $t_{min} = 0{,}475 + 1{,}5 \approx 2{,}0$ мм. Фактически принимается ближайший стандартный размер — не менее 2,5–3,0 мм.

### Типы циркуляции

- **Естественная циркуляция:** движущий напор создаётся разностью плотностей холодной воды в опускных трубах и паро-водяной смеси в подъёмных:

{{< formula display="true" >}}
$$\Delta P_{circ} = g \cdot H \cdot (\rho_{down} - \rho_{up})$$
{{< /formula >}}

- **Принудительная циркуляция:** циркуляционный насос преодолевает гидравлическое сопротивление труб, обеспечивая надёжный расход при любых параметрах и геометрии системы.

## Дымотрубная конфигурация

В дымотрубной конструкции (fire-tube) продукты сгорания движутся внутри труб, погружённых в воду. Экономична для давлений до 1 724 кПа и паропроизводительности до 3 000 кг/ч.

### Расчёт объёма топочного пространства

{{< formula display="true" >}}
$$V_{furnace} = \frac{Q_{output}}{q_v}$$
{{< /formula >}}

где $Q_{output}$ — тепловой выход (кВт); $q_v$ — объёмная теплонапряжённость топки (МВт/м³): для природного газа 0,8–1,2 МВт/м³, для мазута 1,0–1,5 МВт/м³.

**Числовой пример.** Котёл $Q_{output} = 800$ кВт, природный газ, $q_v = 1{,}0$ МВт/м³:

$$V_{furnace} = \frac{0{,}8}{1{,}0} = 0{,}8 \text{ м}^3$$

Многоходовая схема (2–4 хода) последовательно извлекает теплоту, снижая температуру дымовых газов с 1 200–1 500 °C на выходе из топки до 150–250 °C перед дымоходом.

## Свойства материалов и механизмы коррозии

### Допустимые напряжения по температуре

Углеродистая сталь пригодна для температур до 340–370 °C. Выше 370 °C начинается ускоренная ползучесть. Значения допустимых напряжений по ASME Section II Part D:

{{< table title="Допустимые напряжения для углеродистой стали SA-285 Grade C" >}}
| Температура, °C | Допустимое напряжение, МПа |
|---|---|
| 20 | 121–138 |
| 100 | 117–133 |
| 200 | 112–127 |
| 300 | 103–118 |
| 370 | 75–90 |
{{< /table >}}

### Механизмы коррозии

**Кислородная коррозия (oxygen pitting).** Растворённый кислород > 0,01 мл/л инициирует ямочную коррозию на внутренних поверхностях. Характерны глубокие каверны. Защита: термическая или вакуумная деаэрация питательной воды до $O_2 < 0{,}005$ мл/л; дозирование кислородпоглотителей (сульфита натрия или гидразина).

**Хлоридная коррозия.** Хлориды выше 100 мг/л вызывают точечную (питтинговую) коррозию и коррозионное растрескивание под напряжением. Особо опасны для нержавеющих сталей вторичных теплообменников.

**Щелочная коррозия (caustic attack).** При pH > 12,5 и нарушении циркуляции — щелочное охрупчивание металла в зонах высоких напряжений. Поддерживать pH в диапазоне 10,5–11,5.

**Кислотная коррозия дымовой стороны.** При содержании серы в топливе > 0,5 % и температуре металла < 130–150 °C конденсируется серная кислота (точка росы по H₂SO₄). Защита: поддержание температуры обратной воды выше 65 °C, применение конденсационных теплообменников только из стойких сплавов.

## Тепловое расширение и компенсация

Коэффициент линейного расширения стали: $\alpha = 11$–$13 \times 10^{-6}$ °C⁻¹.

Линейное удлинение трубы:

{{< formula display="true" >}}
$$\Delta L = \alpha \cdot L \cdot \Delta T$$
{{< /formula >}}

**Числовой пример.** Трубный коллектор длиной $L = 20$ м, нагрев от 20 °C до 180 °C ($\Delta T = 160$ °C):

$$\Delta L = 12 \times 10^{-6} \times 20 \times 160 = 0{,}0384 \text{ м} = 38{,}4 \text{ мм}$$

Компенсаторы: П-образные петли (U-bends), сильфонные компенсаторы, скользящие опоры или шарнирные соединения. Нерасчётная температурная деформация приводит к усталостному растрескиванию сварных швов.

## Проектное давление и безопасность

ASME Section I требует минимальных коэффициентов безопасности:
- $n_B = 3{,}5$ от нормативного предела прочности $\sigma_B$;
- $n_Y = 1{,}65$ от нормативного предела текучести $\sigma_Y$ при рабочей температуре.

МДРД (Максимально Допустимое Рабочее Давление) определяется наиболее слабым элементом: обечайка, сварное днище, трубный лист или коллектор. Предохранительные клапаны (safety valves) по ASME должны иметь суммарную пропускную способность, обеспечивающую сброс при полной мощности котла.

Для отопительных котлов (давление < 1 103 кПа, температура < 121 °C) применяют **ASME Section IV** с гидравлическим испытанием при 1,5 × МДРД.

## Оптимизация КПД

{{< table title="Тепловой КПД стальных котлов по конфигурации" >}}
| Конфигурация | КПД, % | Условие |
|---|---|---|
| Обычный дымотрубный | 80–85 | Без экономайзера |
| С экономайзером дымовых газов | 88–92 | Снижение $T_{stack}$ на 60–80 °C |
| Конденсационный (нержавеющий теплообменник) | 93–98 | $T_{return} < 54$ °C, природный газ |
{{< /table >}}

Экономайзер (economizer) — дополнительный теплообменник в газоходе — рекуперирует явную теплоту уходящих газов для подогрева питательной воды или обратной воды. Прирост КПД от снижения $T_{stack}$ на каждые 22 °C составляет около 1 % (ASHRAE Handbook HVAC Systems, Ch. 27).

## Контроль и техническое обслуживание

**Ежегодный осмотр включает:**
- Внутренний осмотр (накипь, ямочная коррозия, трещины в сварных швах);
- УЗ-измерение толщины стенок по маршрутам контрольных точек;
- Гидравлическое испытание при 1,5 × МДРД после крупного ремонта.

**Минимально допустимая толщина стенки** — не менее 50 % от исходной проектной или минимума по расчёту ASME (принимается наибольшее из двух значений).

**Влияние накипи.** Теплопроводность карбонатной накипи: $k_{scale} = 0{,}87$–3,48 Вт/(м·К) — в 10–50 раз ниже, чем у стали ($k_{steel} = 43{,}5$ Вт/(м·К)). Слой накипи 1 мм повышает температуру металла трубы на 10–50 °C, ускоряя коррозию и риск перегрева. Химическая промывка (acid cleaning) удаляет накипь при падении КПД на 2–3 %.

## Рекомендуемые параметры эксплуатации

{{< table title="Контрольные параметры эксплуатации стального котла" >}}
| Параметр | Рекомендуемое значение |
|---|---|
| Рабочее давление | 400–2 500 кПа |
| Температура воды (подача) | 60–150 °C |
| КПД тепловой | 80–95 % |
| pH котловой воды | 10,5–11,5 |
| Растворённый O₂, мл/л | < 0,005 |
| Жёсткость питательной воды, мг/л CaCO₃ | < 1,0 (после умягчения) |
| Минимальная температура дымовых газов | 130–150 °C (мазут); > 60 °C (газ, конд. котёл) |
{{< /table >}}

## Нормативная база

- **ASME Section I** — Power Boilers: котлы с давлением пара > 103 кПа или водой > 121 °C и > 1 103 кПа;
- **ASME Section IV** — Heating Boilers: котлы низкого давления;
- **ASME Section IX** — Welding, Brazing, and Fusing Qualifications;
- **EN 12952** (серия) — водотрубные котлы промышленного назначения;
- **EN 12953** (серия) — жаротрубные котлы;
- **ГОСТ Р 55682** (серия) — котлы водогрейные: классификация, технические требования;
- **СП 60.13330.2022** — Отопление, вентиляция и кондиционирование воздуха;
- **СП 41-01-2003** (СП 60) — системы горячего водоснабжения.

---

*Выбор конструкции и параметров стального котла определяется требуемым давлением, теплопроизводительностью, доступной площадью, видом топлива и допустимым бюджетом жизненного цикла. Строгое соблюдение режимов водоподготовки, расписания технического обслуживания и нормативных требований ASME / EN обеспечивает надёжную работу на протяжении 20–35 лет.*
