---
title: "Анализ горения в котельных установках"
aliases: ["Анализ горения в котельных установках"]
description: "Инженерное руководство по анализу горения (combustion analysis): измерение дымовых газов, расчёт КПД, оптимизация избытка воздуха, температура уходящих газов, настройка горелок. Стандарты ASHRAE, EN 303, EN 15316, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - анализ горения
  - анализ дымовых газов
  - КПД горения
  - избыток воздуха
  - температура уходящих газов
  - тяга котла
  - измерение O2
  - измерение CO2
  - настройка горелки
  - EN 303
  - ASHRAE
categories:
  - Котельное оборудование
tags:
  - анализ горения
  - горелка
  - дымовые газы
  - КПД котла
weight: 6
---

Анализ горения (combustion analysis) — систематическая оценка работы котла путём измерения и интерпретации состава дымовых газов, их температуры и давления. Этот диагностический процесс позволяет выявить потери КПД, подтвердить безопасность работы и получить данные для оптимизации соотношения топливо/воздух (fuel-to-air ratio). Методология регламентируется ASHRAE Handbook HVAC Systems and Equipment (глава 11), EN 303-2, EN 15316-4-1, а в российской практике — СП 60.13330.2020 и ГОСТ 34617-2019.

## Анализ дымовых газов

Состав дымовых газов непосредственно отражает качество горения. Современные газоанализаторы (combustion analyzers) одновременно измеряют несколько компонентов с применением электрохимических датчиков или инфракрасных ячеек (NDIR).

### Измерение кислорода

Концентрация кислорода (O₂) в уходящих газах характеризует количество избыточного воздуха. Целевые диапазоны по типу топлива:

{{< table title="Целевые концентрации O₂ в дымовых газах (при нормальной нагрузке)" >}}
| Вид топлива | Целевой O₂, % об. | Типовое значение, % |
|---|---|---|
| Природный газ | 2–4 | 3 |
| Дизельное топливо (мазут № 2) | 2–5 | 3,5 |
| Мазут (мазут № 6) | 3–6 | 4 |
| Уголь | 3–7 | 5 |
{{< /table >}}

Повышенное O₂ относительно целевых значений означает излишние потери тепла с уходящими газами из-за увеличенного массового расхода. Недостаточное O₂ приводит к неполному горению и росту концентрации угарного газа (CO).

### Измерение диоксида углерода

Концентрация CO₂ соответствует теоретическому максимуму (CO₂max), достижимому при идеальном сжигании без избытка воздуха. Значения CO₂max по видам топлива:

- Природный газ: 11,7–12,1% об.
- Дизельное топливо: 15,0–15,5% об.
- Мазут № 6: 16,0–16,5% об.

Снижение CO₂ ниже максимального значения указывает на рост избытка воздуха и снижение КПД.

### Контроль угарного газа

Наличие CO сигнализирует о неполном горении. Безопасный уровень CO в уходящих газах — не более 400 ppm (без разбавления воздухом) согласно EN 483 и ASHRAE. Повышенный CO свидетельствует о:

- недостаточной подаче воздуха горения
- износе или смещении горелки (burner)
- недостаточном времени пребывания смеси в камере сгорания
- гашении пламени на поверхностях теплообмена (flame quenching)

### Оксиды азота

Образование термических NOₓ экспоненциально возрастает при температуре пламени выше 1 538°C. Горелки низкого NOₓ (low-NOₓ burners) обеспечивают соответствие нормативам (EN 676 для газовых горелок, EN 267 для жидкотопливных) за счёт:

- ступенчатой подачи воздуха, снижающей пиковую температуру пламени
- рециркуляции дымовых газов (flue gas recirculation, FGR), разбавляющей кислород
- регулирования температуры подогрева воздуха горения

## Расчёт КПД горения

КПД горения (combustion efficiency) выражает долю химической энергии топлива, переданной рабочему телу. Основная составляющая потерь — тепло уходящих газов (stack loss):

{{< formula display="true" >}}
\eta_{\text{сг}} = 100 - q_{\text{ух}} - q_{\text{изл}}, \quad \%
{{< /formula >}}

Потери с уходящими газами $q_{\text{ух}}$ определяются по стандартной формуле (Зигерт / Siegert method, используемой в EN 303-2):

{{< formula display="true" >}}
q_{\text{ух}} = K \cdot (T_{\text{ух}} - T_{\text{в}}) \cdot \frac{\text{CO}_{2,\max}}{\text{CO}_{2,\text{изм}}}
{{< /formula >}}

Где:
- $K$ — топливная константа: 0,39 для природного газа, 0,45 для лёгкого мазута, 0,54 для тяжёлого мазута
- $T_{\text{ух}}$ — температура уходящих газов, °C
- $T_{\text{в}}$ — температура окружающего воздуха (воздуха горения), °C

**Пример (SI).** Котёл на природном газе: $T_{\text{ух}} = 160$°C, $T_{\text{в}} = 20$°C, CO₂ измеренный 9%, CO₂max = 12%.

{{< formula display="true" >}}
q_{\text{ух}} = 0{,}39 \times (160 - 20) \times \frac{12}{9} = 0{,}39 \times 140 \times 1{,}33 \approx 72{,}6 \text{ единиц}
{{< /formula >}}

Приближённо: потери с уходящими газами около 7,3%, КПД горения $\approx 92{,}7\%$.

{{< table title="Типичные диапазоны КПД горения по типам котлов" >}}
| Тип котла | Диапазон КПД горения |
|---|---|
| Конденсационный (condensing) | 90–98% |
| Некондесационный высокоэффективный | 80–85% |
| Жаротрубный (fire-tube) | 75–82% |
| Чугунный секционный | 75–80% |
{{< /table >}}

## Оптимизация избытка воздуха

Избыток воздуха (excess air) — количество воздуха сверх стехиометрически необходимого для полного сгорания. Его доля определяется через содержание O₂ в уходящих газах:

{{< formula display="true" >}}
\text{ИВ} = \frac{\text{O}_{2,\text{изм}}}{20{,}9 - \text{O}_{2,\text{изм}}} \times 100, \quad \%
{{< /formula >}}

Оптимальный избыток воздуха уравновешивает два противоположных эффекта:

1. Недостаток воздуха — неполное горение, высокий CO, копоть, угроза безопасности.
2. Чрезмерный избыток воздуха — рост массового расхода уходящих газов, повышение $T_{\text{ух}}$, снижение КПД.

Целевые диапазоны избытка воздуха:

- Природный газ: 10–15% (O₂ = 2–3%)
- Лёгкое дизельное топливо: 15–20% (O₂ = 3–4%)
- Тяжёлый мазут: 20–30% (O₂ = 4–6%)

Снижение O₂ на 1% повышает КПД приблизительно на 0,6% для природного газа и на 1,0% для мазута (данные ASHRAE Handbook, EN 15316-4-1).

## Температура уходящих газов

Температура уходящих газов $T_{\text{ух}}$ прямо определяет потери чувствительного тепла. Снижение $T_{\text{ух}}$ на 22–28°C улучшает КПД приблизительно на 1%.

{{< table title="Характерные температуры уходящих газов" >}}
| Режим работы | Диапазон температур |
|---|---|
| Конденсационный режим | 38–60°C |
| Высокоэффективный (некондесационный) | 121–177°C |
| Стандартный | 177–260°C |
| Жаротрубный (морской тип) | 204–316°C |
{{< /table >}}

Повышение $T_{\text{ух}}$ сверх проектного значения свидетельствует о:

- загрязнении поверхностей теплообмена (со стороны газа или воды)
- чрезмерном избытке воздуха
- деградации горелки или сбое в регулировании
- отложении накипи или коррозии теплообменника

## Измерение тяги

Тяга (draft) — разность давлений, обеспечивающая транспорт воздуха горения в камеру сгорания и дымовых газов через тракты котла. Правильная тяга гарантирует стабильное горение без избыточного давления в корпусе котла.

### Тяга в топочной камере

Измеряется непосредственно после горелки. Нормативные диапазоны:

- Котлы с естественной тягой: −5 до −10 Па
- Котлы с дутьевым вентилятором (forced draft): −2,5 до −7,5 Па
- Котлы со сбалансированной тягой (balanced draft): −12,5 до −25 Па

Чрезмерное отрицательное давление указывает на ограниченное сечение газоходов или завышенную мощность вентилятора. Положительное давление вытесняет продукты сгорания в котельное помещение — недопустимо по требованиям безопасности.

### Тяга в борове (на выходе из котла)

Измеряется на выходе из котла перед устройством регулирования тяги:

- Жаротрубные котлы: −25 до −62 Па
- Водотрубные котлы: −50 до −125 Па

Рост тяги в борове со временем при неизменных параметрах работы сигнализирует о загрязнении поверхностей теплообмена, требующем чистки.

## Методика настройки горения

Систематическая настройка горения обеспечивает максимальный КПД при сохранении безопасных условий работы и соответствия нормам по выбросам.

### Подготовительные операции

1. Проверить температуру и влажность воздуха горения — параметры должны соответствовать проектным.
2. Убедиться, что давление и температура топлива находятся в нормативном диапазоне.
3. Осмотреть компоненты горелки: износ, центровка, чистота.
4. Проверить точность расположения зондов для измерения давления тяги.

### Последовательность настройки

**При минимальной нагрузке (low-fire):**
1. Установить клапан подачи топлива в минимальное положение.
2. Отрегулировать дроссель воздуха горения до целевого O₂ (обычно 3–5%).
3. Убедиться, что CO < 200 ppm (без разбавления).
4. Зафиксировать все параметры.

**При максимальной нагрузке (high-fire):**
1. Перевести клапан подачи топлива в максимальное положение.
2. Отрегулировать дроссель воздуха до целевого O₂.
3. Убедиться, что CO < 400 ppm.
4. Убедиться, что $T_{\text{ух}}$ находится в допустимом диапазоне.
5. Рассчитать КПД горения и сравнить с базовым.

**При средней нагрузке (mid-fire, ~50%):**
1. Проверить линейность регулирования кулачкового механизма (cam linkage).
2. Убедиться, что O₂ и CO остаются в нормативных пределах.
3. При отклонении скорректировать профиль кулачка.

### Документирование результатов

Результаты каждого теста фиксируются для анализа тенденций и сравнения при последующих испытаниях:

- концентрации O₂, CO₂, CO, NOₓ в уходящих газах
- температура уходящих газов (без воздуха разбавления)
- давления тяги в топочной камере и борове
- КПД горения, %
- расход топлива и положение регулятора горелки
- температура воздуха горения

Периодичность анализа горения: ежеквартально — для ответственных котлов; ежегодно — для стандартных установок; после каждого обслуживания горелки или смены вида топлива. Мониторинг этих параметров позволяет выявить деградацию оборудования до того, как потери КПД станут значительными (ASHRAE Handbook HVAC Systems, EN 15316-4-1, СП 60.13330.2020).

## Требования безопасности при проведении анализа

Работа вблизи высокотемпературных поверхностей и в условиях воздействия дымовых газов требует соблюдения следующих мер:

- Отбор проб проводить только при подтверждённой работе тяговых устройств и датчика тяги.
- Соблюдать требуемую глубину погружения зонда для получения представительной пробы.
- Калибровать анализаторы горения согласно инструкции производителя и ГОСТ Р ИСО 6145.
- Проверить работоспособность детекторов CO перед началом испытаний.
- Контролировать концентрацию горючих газов в топочной камере перед попыткой розжига.

Грамотно выполненный анализ горения оптимизирует работу котла, снижает расход топлива, продлевает ресурс оборудования и обеспечивает безопасность при любых нагрузках согласно требованиям ASHRAE 90.1, EN 303, СП 60.13330.
