---
title: "Паровые котлы: конструкция, эксплуатация и обслуживание"
aliases: ["Паровые котлы: конструкция, эксплуатация и обслуживание"]
description: "Инженерное руководство по паровым котлам: жаротрубные и водотрубные конструкции, классификация по давлению, водоподготовка, продувка, паровые конденсатоотводчики, возврат конденсата. Стандарты ASME Section I, EN 303, EN 12953, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паровой котёл
  - жаротрубный котёл
  - водотрубный котёл
  - пар низкого давления
  - пар высокого давления
  - продувка котла
  - водоподготовка
  - паровой конденсатоотводчик
  - возврат конденсата
  - ASME Section I
  - EN 12953
  - СП 60.13330
categories:
  - Котельное оборудование
tags:
  - паровой котёл
  - пар
  - водоподготовка
  - конденсат
weight: 3
---

Паровые котлы (steam boilers) генерируют пар из воды путём подвода теплоты от сжигания топлива или электронагрева. В отличие от водогрейных котлов, передающих теплоту через нагретую воду, паровые системы используют фазовый переход: при атмосферном давлении скрытая теплота парообразования составляет 2 268 кДж/кг. Это определяет принципиально иные требования к конструкции, параметрам эксплуатации и обслуживанию. Нормативная база: ASME BPVC Section I (Power Boilers) и Section IV (Heating Boilers), EN 12953 (Shell boilers), EN 303, ГОСТ Р 55682, СП 60.13330.2020.

## Жаротрубные и водотрубные конструкции

Паровые котлы реализуются в двух принципиально различных конструктивных схемах.

**Жаротрубные котлы (fire-tube boilers, shell boilers)** — горячие дымовые газы проходят по трубам, погружённым в воду. Корпус (shell) содержит воду и пар, трубы транспортируют дымовые газы от горелки к дымоходу. Схема ограничивает рабочее давление до 1,0–2,1 МПа из-за большого водозаполненного корпуса, работающего как сосуд давления.

Жаротрубные котлы превосходны при производительности 1,3–6,3 кг/с пара с компактными габаритами. Большой объём воды создаёт тепловую аккумуляцию (thermal mass), сглаживающую колебания нагрузки, но увеличивает время холодного пуска до 30–60 минут. Распространённые конфигурации: шотландский морской (scotch marine, 3-ходовые и 4-ходовые конструкции).

**Водотрубные котлы (water-tube boilers)** — вода циркулирует по трубам, омываемым дымовыми газами. Конфигурация выдерживает давление до 20+ МПа и скорости генерации пара свыше 12,6 кг/с, поскольку трубы удерживают давление эффективнее, чем крупные корпуса. Быстрый отклик на изменения нагрузки (пуск за 5–15 минут) обусловлен малым водяным объёмом. Требуют более сложной водоподготовки и систем управления. Паровой барабан (steam drum) разделяет пар и воду, соединяясь подъёмными трубами (risers) и опускными трубами (downcomers).

## Классификация по давлению

**Системы пара низкого давления (low-pressure steam)** работают при давлении не выше 100 кПа согласно ASME Section IV. При 100 кПа насыщенный пар достигает 121°C со скрытой теплотой 2 219 кДж/кг. Область применения: отопление зданий, горячее водоснабжение, лёгкие технологические процессы.

Преимущества: упрощённые требования к лицензированию операторов, меньшая толщина стенок трубопроводов, стандартные компрессионные фитинги, более низкая страховая стоимость. Недостатки: большие сечения паропроводов (низкая плотность пара), значительное образование конденсата.

**Системы пара высокого давления (high-pressure steam)** превышают 100 кПа и подпадают под ASME Section I. Промышленные объекты типично работают при 690 кПа–1,0 МПа (171–204°C насыщённого пара) для технологического нагрева, стерилизации, привода турбин. Скрытая теплота при 690 кПа составляет около 2 062 кДж/кг, при значительно меньшем удельном объёме пара, что сокращает диаметры паропроводов на 60–70% по сравнению с низкодавленческими аналогами.

**Пример (SI).** Котёл производительностью $\dot{D} = 2$ кг/с при $P = 690$ кПа; скрытая теплота $r = 2\,062$ кДж/кг. Тепловая мощность:

{{< formula display="true" >}}
Q = \dot{D} \cdot r = 2 \times 2\,062 = 4\,124 \text{ кВт}
{{< /formula >}}

При снижении давления до 100 кПа ($r = 2\,219$ кДж/кг) та же мощность требует той же производительности по пару, но удельный объём пара возрастает с 0,273 до 1,694 м³/кг — диаметр паропровода увеличивается вдвое.

## Требования ASME Section I и EN 12953

### ASME BPVC Section I (Power Boilers)

**Проектирование.** Барабаны, коллекторы и детали сосуда давления рассчитываются по Section I: напряжения, минимальная толщина, MAWP (maximum allowable working pressure). Материалы должны соответствовать ASME Section II: углеродистая сталь SA-516 Gr.70 для барабанов; SA-178 и SA-192 — для труб. Процедуры сварки квалифицируются по Section IX.

**Испытания.** Гидростатическое испытание готового котла при 1,5 × MAWP. Уполномоченный инспектор (Authorized Inspector) контролирует испытание, проверяет документацию и ставит штамп "S" ASME. Радиографический или ультразвуковой контроль критических швов.

**Устройства безопасности.** Не менее одного предохранительного клапана, сертифицированного ASME, установленного при MAWP или ниже; суммарная пропускная способность клапанов не менее максимальной производительности котла по пару. Каждый котёл комплектуется двумя водоуказательными стёклами, манометром (диапазон 1,5–3,0 × MAWP) и реле низкого уровня воды с ручным сбросом.

### EN 12953 (Shell Boilers) / ГОСТ Р 55682

Для жаротрубных котлов применяются EN 12953-1…-12: конструкция, расчёт прочности, водоподготовка, контрольное оборудование. В России аналогично — ГОСТ Р 55682.1…-15 (IDT EN 12953) и ФНП «Правила промышленной безопасности опасных производственных объектов».

## Водоподготовка

Генерация пара концентрирует растворённые вещества и примеси в котле, требуя комплексной водоподготовки (water treatment) для предотвращения накипи (scale), коррозии и уноса (carryover).

**Умягчение воды.** Кальций и магний образуют изолирующую накипь, снижающую теплоотдачу и вызывающую перегрев труб. Цеолитные умягчители (zeolite softeners) заменяют катионы жёсткости на натрий; выходная жёсткость — менее 10 мг/л для высокодавленческих систем. Хелатирующие агенты (ЭДТА) применяются там, где умягчение нецелесообразно.

**Удаление кислорода.** Растворённый O₂ вызывает питтинговую коррозию питательных трубопроводов и труб котла. Механическое деаэрирование (deaeration) нагревает воду до температуры насыщения в деаэраторе под давлением 34–104 кПа, снижая O₂ до 0,05–0,04 мкг/л. Химические поглотители (нейтрализаторы): сульфит натрия (до 4 140 кПа), гидразин или органические альтернативы (карбогидразид, эритробат) для систем высокого давления.

**Контроль pH.** Оптимальный pH воды котла 10,5–11,5 минимизирует кислотную и щелочную коррозию. Щелочные реагенты: каустическая сода (NaOH), тринатрийфосфат (Na₃PO₄). Координированные фосфатно-pH программы предотвращают щелочную хрупкость (caustic embrittlement).

**Контроль солесодержания (TDS).** Допустимые пределы по ASME: 3 000 мг/л при 2,1 МПа; 500 мг/л при 10+ МПа. Превышение грозит вспениванием (foaming) и уносом воды с паром.

## Требования к продувке

Продувка (blowdown) контролирует концентрацию растворённых веществ путём отвода части котловой воды.

**Непрерывная продувка (continuous blowdown)** удаляет воду из парового барабана в поверхностной зоне, где концентрируется солесодержание. Скорость продувки 2–5% от производительности по пару регулируется по показаниям кондуктометра. Пар вторичного вскипания (flash steam) в расширительном сосуде рекуперируется для экономии тепла.

**Периодическая продувка (bottom blowdown)** удаляет осевший шлам из нижней точки котла через быстро открывающийся клапан. Выполняется ежедневно или по результатам анализа воды, открытием клапана на 5–15 с при рабочем давлении.

**Поверхностная продувка (surface blowdown)** снимает плавающее масло и лёгкие загрязнения с поверхности воды парового барабана. Необходима при загрязнении конденсата углеводородами.

Тепловые потери от продувки составляют 3–8% расхода питательной воды. Рекуперация тепла из пара вторичного вскипания и горячей жидкости через теплообменники повышает общий КПД системы на 2–4% (ASHRAE Handbook).

## Паровые конденсатоотводчики и возврат конденсата

Распределение пара сопровождается образованием конденсата, который должен возвращаться в котёл без потерь живого пара.

**Типы конденсатоотводчиков (steam traps):**

- **Термостатические** (сильфон, биметаллические) — реагируют на переохлаждение конденсата ниже температуры насыщения.
- **Механические** (поплавок + термостат, перевёрнутое ведро / inverted bucket) — используют разность плотностей пара и воды.
- **Термодинамические** — применяются для высокого давления и перегретого пара.

Выбор типа определяется давлением, нагрузкой и требуемой температурой конденсата.

**Подбор конденсатоотводчика.** Правильно подобранный конденсатоотводчик пропускает поток конденсата при перепаде давления между паровой и конденсатной линиями. Недостаточная пропускная способность — скопление конденсата и гидравлический удар; избыточная — пропуск живого пара.

**Системы возврата конденсата:**

- **Самотёчный возврат (gravity return)** — конденсат стекает с уклоном 4 мм/м в котёл или баки-приёмники. Применяется, когда давление конденсата превышает давление котла.
- **Напорный возврат (pumped return)** — механические насосы или паро-переменные приёмники поднимают конденсат из точек ниже уровня котловой воды.

Температура конденсата 82–99°C предварительно подогревает питательную воду, снижая расход топлива. Паропроводы конденсата вмещают как жидкую фазу, так и пар вторичного вскипания, образующийся при снижении давления конденсата (объём вскипающего пара — 10–15% от объёма конденсата при типичных перепадах давления).

## Типичные применения

**Отопление зданий.** Пар низкого давления (14–35 кПа) применяется в одно- и двухтрубных радиаторных системах исторических коммерческих зданий и учреждений. Пар обеспечивает быструю подачу теплоты без насосов. Современные применения: высотные здания, где производство пара в центральной котельной экономичнее, чем распределённые водогрейные котлы.

**Технологический нагрев.** Производственные операции, требующие 121–204°C, используют пар для обогрева реакторов, рубашек аппаратов (jacketed vessels), теплообменников, сушилок. Уровни давления 345–1 000 кПа обеспечивают точное температурное регулирование посредством регулирующей арматуры по давлению при практически постоянной температуре насыщения.

**Стерилизация.** Больницы, лаборатории и фармацевтические предприятия эксплуатируют паровые стерилизаторы (автоклавы) при 121°C (100 кПа) до 135°C (200 кПа). Качество пара и удаление неконденсирующихся газов критичны для эффективности стерилизации (EN ISO 17665-1).

**Увлажнение.** Паровое увлажнение (steam humidification) обеспечивает точное управление влажностью в операционных, чистых помещениях, музеях. Чистый пар из высокочистой питательной воды предотвращает минеральные отложения в обслуживаемых помещениях (ASHRAE 90.1, EN 15251).

**Генерация электроэнергии.** Крупные промышленные предприятия и ТЭЦ генерируют пар высокого давления (4,1–16,5 МПа) для приводных турбин генераторов. Системы комбинированного производства теплоты и электроэнергии (CHP) достигают 70–80% общего КПД при максимальном использовании тепловой энергии (EN 15316-4-4, СП 60.13330.2020).
