---
title: "Водоподготовка в котельных системах"
aliases: ["Водоподготовка в котельных системах"]
description: "Инженерное руководство по водоподготовке котлов: предотвращение накипи, удаление кислорода, контроль pH, расчёт продувки, деаэрация, программы химической обработки. Стандарты ASHRAE, EN 12953, ГОСТ 20995, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - водоподготовка котла
  - накипь котла
  - поглотитель кислорода
  - сульфит натрия
  - гидразин
  - контроль pH
  - расчёт продувки
  - умягчение воды
  - деаэрация
  - обработка конденсата
  - ASHRAE
  - EN 12953
  - ГОСТ 20995
categories:
  - Котельное оборудование
tags:
  - водоподготовка
  - накипь
  - коррозия
  - продувка
weight: 5
---

Правильная водоподготовка (water treatment) предотвращает образование накипи (scale), коррозию и унос воды в котельных системах. Необработанная вода содержит растворённые минералы, газы и примеси, вызывающие отказы труб, снижение КПД и повреждение оборудования. Программы водоподготовки поддерживают химический состав воды в допустимых пределах в соответствии с ASHRAE Handbook (глава 47 «Water Treatment»), EN 12953-10, ГОСТ 20995-75 и рекомендациями ABMA (American Boiler Manufacturers Association).

## Предотвращение накипи

Отложения накипи образуются при осаждении растворённых минералов на поверхностях теплообмена. Теплопроводность накипи в 25–50 раз ниже, чем у стали, что резко снижает теплообмен и вызывает местный перегрев труб.

**Основные солеобразователи:**
- Карбонат кальция (CaCO₃) — наиболее распространённый
- Сульфат кальция (CaSO₄) — трудноудаляемый
- Силикат магния (Mg₂SiO₄)
- Фосфат кальция (Ca₃(PO₄)₂)

**Методы предотвращения накипи:**

1. **Внешнее умягчение (external softening)** — ионный обмен удаляет ионы жёсткости до поступления питательной воды в котёл.
2. **Внутренняя химическая обработка (internal chemical treatment)** — фосфаты, полимеры или хелатные агенты препятствуют осаждению.
3. **Продувка (blowdown)** — непрерывный или периодический отвод котловой воды поддерживает концентрацию растворённых веществ ниже предела насыщения.

ASHRAE Handbook рекомендует жёсткость питательной воды менее 0,3 мг/л при давлении выше 2 070 кПа. Системы с более высоким давлением требуют практически нулевой жёсткости в зонах высокой плотности теплового потока. Аналогичные нормы содержит ГОСТ 20995-75.

## Удаление кислорода

Растворённый кислород (dissolved oxygen, DO) вызывает питтинговую коррозию питательных трубопроводов, экономайзеров и труб котла. Растворимость кислорода снижается с ростом температуры, но остаётся проблемной до полного удаления.

### Механическая деаэрация

Деаэраторы (deaerators) удаляют кислород до 0,005–0,04 мг/л путём нагрева питательной воды до температуры насыщения. Деаэратор работает при давлении 34–104 кПа; неконденсирующиеся газы (O₂, CO₂) выпускаются в атмосферу.

Факторы производительности деаэратора:
- Работа и распределение распылительных форсунок
- Давление и температура греющего пара
- Расход вентиляционного пара (типично 0,9–2,3 кг на 454 кг питательной воды)
- Время пребывания воды в накопительной секции

### Химические поглотители кислорода

**Сульфит натрия (Na₂SO₃):**

{{< formula display="true" >}}
2\,\text{Na}_2\text{SO}_3 + \text{O}_2 \rightarrow 2\,\text{Na}_2\text{SO}_4
{{< /formula >}}

- Стехиометрическая потребность: 3,57 кг Na₂SO₃ на 1 кг O₂
- Практическая дозировка: 4,5–9,1 кг/кг O₂ (избыток для полноты реакции)
- Максимальное рабочее давление: 4 140 кПа
- Температурный предел: 232°C (выше разлагается с образованием H₂S)
- Катализированные составы ускоряют реакцию при низких температурах

**Гидразин (N₂H₄):**

{{< formula display="true" >}}
\text{N}_2\text{H}_4 + \text{O}_2 \rightarrow \text{N}_2 + 2\,\text{H}_2\text{O}
{{< /formula >}}

- Стехиометрическая потребность: 0,45 кг N₂H₄ на 1 кг O₂
- Практическая дозировка: 0,9–1,4 кг/кг O₂
- Не вносит растворённых веществ в котловую воду (разлагается до N₂ и H₂O)
- Обязателен для систем давлением выше 6 205 кПа
- Канцероген; требует строгих мер безопасности при обращении
- Остаточная концентрация в котловой воде: 0,009–0,023 мг/л

**Органические поглотители кислорода** (карбогидразид, эритробат, гидрохинон) — нетоксичные альтернативы для применений, где гидразин нежелателен.

## Контроль pH

pH котловой воды влияет на скорость коррозии, интенсивность накипеобразования и эффективность химической обработки.

{{< table title="Целевые диапазоны pH (рекомендации ASHRAE Handbook, EN 12953-10)" >}}
| Диапазон давления | pH котловой воды | pH конденсата |
|---|---|---|
| 0–2 070 кПа | 10,5–12,0 | 7,5–9,0 |
| 2 070–4 140 кПа | 10,0–11,5 | 8,0–9,0 |
| 4 140–6 895 кПа | 9,5–10,5 | 8,5–9,2 |
| >6 895 кПа | 9,0–9,8 | 8,8–9,2 |
{{< /table >}}

Реагенты для регулировки pH:
- Гидроксид натрия (NaOH) — повышает pH, обеспечивает щелочной резерв
- Карбонат натрия (Na₂CO₃) — управление щелочностью в системах низкого давления
- Плёнкообразующие амины (filming amines) — защита конденсатной системы
- Нейтрализующие амины (neutralizing amines) — летучая щелочность для паровых и конденсатных систем

При pH < 7,0 происходит кислотная коррозия чёрных металлов; при pH > 12,5 — щелочная коррозия и коррозия под напряжением в некоторых сплавах.

## Расчёт продувки

Продувка (blowdown) удаляет растворённые вещества, поддерживая их концентрацию в допустимых пределах.

**Расход продувки:**

{{< formula display="true" >}}
BD = \frac{F \cdot S_f}{S_b - S_f}
{{< /formula >}}

Где:
- $BD$ — расход продувки, кг/ч (или л/мин)
- $F$ — расход питательной воды, кг/ч
- $S_f$ — TDS питательной воды, мг/л
- $S_b$ — максимально допустимый TDS котловой воды, мг/л

**Процент продувки:**

{{< formula display="true" >}}
\%BD = \frac{BD}{F + BD} \times 100
{{< /formula >}}

**Пример расчёта (SI).**  
Исходные данные: $F = 4\,536$ кг/ч; $S_f = 150$ мг/л; $S_b = 3\,000$ мг/л (рабочее давление 2 070 кПа).

{{< formula display="true" >}}
BD = \frac{4\,536 \times 150}{3\,000 - 150} = \frac{680\,400}{2\,850} \approx 239 \text{ кг/ч}
{{< /formula >}}

{{< formula display="true" >}}
\%BD = \frac{239}{4\,536 + 239} \times 100 \approx 5{,}0\%
{{< /formula >}}

**Кратность упаривания (cycles of concentration, COC):**

{{< formula display="true" >}}
COC = \frac{S_b}{S_f} = \frac{3\,000}{150} = 20
{{< /formula >}}

Более высокая кратность упаривания снижает потери тепла с продувкой, однако повышает риск накипеобразования и уноса.

## Умягчение воды

Ионообменные умягчители удаляют ионы Ca²⁺ и Mg²⁺, заменяя их ионами Na⁺.

**Ёмкость умягчителя (softener capacity):**

{{< formula display="true" >}}
C_{\text{см}} (\text{грейны}) = V_{\text{смолы}} (\text{м}^3) \times C_{\text{обм}} (\text{грейн/м}^3)
{{< /formula >}}

Стандартная обменная ёмкость: 705–1 056 грейн/м³ в зависимости от нормы регенерации.

**Норма расхода соли на регенерацию:**
Типичные дозы: 27–68 кг NaCl на м³ смолы.

Правильно настроенный умягчитель обеспечивает выходную жёсткость менее 0,5 мг/л. «Проскок» жёсткости возрастает по мере истощения ионообменных центров к концу цикла.

## Обработка конденсата

Конденсатные системы подвержены коррозии от растворённого CO₂ и низкого pH.

**Образование угольной кислоты:**

{{< formula display="true" >}}
\text{CO}_2 + \text{H}_2\text{O} \rightleftharpoons \text{H}_2\text{CO}_3
{{< /formula >}}

**Методы обработки конденсата:**

1. **Плёнкообразующие амины (filming amines)** — образуют защитную молекулярную плёнку на металлических поверхностях (оптимально — цепи с 18 атомами углерода).

2. **Нейтрализующие амины (neutralizing amines)** — летучая щелочность повышает pH конденсата:
   - Морфолин (температура кипения 128°C, коэффициент распределения пар/вода 1,5)
   - Циклогексиламин (температура кипения 134°C, коэффициент 3,0)
   - Метоксипропиламин (температура кипения 118°C, коэффициент 0,5)

Коэффициент распределения показывает соотношение концентраций амина между паровой и водной фазами. Выбор амина определяется конфигурацией системы и температурами конденсата.

## Программы химической обработки

**Фосфатная обработка (phosphate treatment):**
- Осаждает соли жёсткости в виде рыхлого фосфата кальция, удаляемого продувкой
- Тринатрийфосфат (Na₃PO₄) обеспечивает щелочность
- Динатрийфосфат (Na₂HPO₄) предотвращает концентрирование NaOH
- Поддерживаемый остаток PO₄: 91–273 мг/л в котловой воде

**Хелатная обработка (chelate treatment):**
- Органические соединения (EDTA, NTA) образуют растворимые комплексы с ионами жёсткости
- Предотвращает осаждение при максимальном давлении до 1 035 кПа
- Жёсткие требования к питательной воде: менее 0,005 мг/л жёсткости

**Полимерная обработка (polymer treatment):**
- Синтетические диспергаторы предотвращают рост кристаллов и их агломерацию
- Совместима с более высокими давлениями, чем хелаты
- Полимеры с молярной массой 1 000–5 000 Да для диспергирования
- Типичная дозировка: 23–91 мг/л активного полимера

## Мониторинг и контроль качества воды

{{< table title="Основные параметры контроля качества котловой воды" >}}
| Параметр | Частота | Метод анализа |
|---|---|---|
| pH | Ежедневно | Стеклянный электрод |
| Электропроводность | Непрерывно | Встроенный датчик |
| Жёсткость | Ежедневно | Комплексонометрическое титрование (ЭДТА) |
| Щёлочность | 2–3 раза в неделю | Кислотно-щелочное титрование (H₂SO₄) |
| Хлориды | Еженедельно | Аргентометрическое титрование (AgNO₃) |
| Кремнезём | Еженедельно | Фотометрия |
| Фосфат | Ежедневно | Фотометрия |
| Сульфит/гидразин | Ежедневно | Титрование/фотометрия |
{{< /table >}}

Автоматизированные системы управления продувкой поддерживают электропроводность в пределах заданного значения. Датчики электропроводности измеряют суммарное солесодержание (TDS) и открывают клапаны продувки при превышении уставки.

Подробные пределы качества воды по давлениям содержатся в ASHRAE Handbook (глава 47), EN 12953-10 и ГОСТ 20995-75. Требования производителя котла и руководящие принципы ABMA определяют нормы для конкретного оборудования. В российской практике обязателен учёт СП 60.13330.2020 и ФНП «Правила промышленной безопасности».
