---
title: "Системы дымоходов и вентиляции"
aliases: ["Системы дымоходов и вентиляции"]
description: "Комплексное руководство по системам дымоходов и вентиляции (chimney and venting systems): механика тяги, категории систем, кирпичные и заводские дымоходы, расчёт размеров, управление конденсатом, нормы безопасности NFPA, ASHRAE, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - дымоход
  - вентиляция дымовых газов
  - тяга котла
  - кирпичный дымоход
  - заводской дымоход
  - прямой выброс
  - NFPA 54
  - NFPA 211
  - ASHRAE
  - СП 60.13330
categories:
  - Системы вентиляции
tags:
  - дымоход
  - тяга
  - безопасность CO
  - конденсат дымовых газов
weight: 2
---

Системы дымоходов и вентиляции (chimney and venting systems) безопасно отводят продукты сгорания от теплогенерирующего оборудования в атмосферу, обеспечивая при этом необходимую тягу для подачи воздуха горения. Правильное проектирование системы вентиляции гарантирует безопасность эксплуатации, предотвращает воздействие угарного газа на персонал, минимизирует ущерб от конденсации и обеспечивает соответствие строительным нормам.

## Фундаментальные принципы

### Механика тяги

Тяга (draft) — разность давлений, определяющая направление и интенсивность потока продуктов сгорания через прибор и систему вентиляции. Естественная тяга возникает под действием архимедовых сил: горячие дымовые газы легче окружающего воздуха.

{{< formula display="true" >}}
P_{\text{тяга}} = K \cdot H \cdot \left(\frac{1}{T_{\text{нар}}} - \frac{1}{T_{\text{дым}}}\right)
{{< /formula >}}

Где:
- $P_{\text{тяга}}$ — располагаемое давление тяги, Па (или мм вод. ст.)
- $K$ — константа (в системе СИ: $K = 3\,464$ при давлении в Па)
- $H$ — эффективная высота дымохода, м
- $T_{\text{нар}}$ — абсолютная температура окружающего воздуха, К
- $T_{\text{дым}}$ — абсолютная температура дымовых газов, К

**Пример (SI).** Дымоход высотой $H = 10$ м; $T_{\text{дым}} = 200$°C = 473 К; $T_{\text{нар}} = 0$°C = 273 К:

{{< formula display="true" >}}
P_{\text{тяга}} = 3\,464 \times 10 \times \left(\frac{1}{273} - \frac{1}{473}\right) \approx 3\,464 \times 10 \times 0{,}00154 \approx 53 \text{ Па}
{{< /formula >}}

**Ключевые факторы, влияющие на тягу:**
- Высота дымохода (выше — тяга больше)
- Температура дымовых газов (выше — тяга больше)
- Температура наружного воздуха (ниже — тяга больше)
- Аэродинамическое сопротивление внутренней поверхности и фасонных частей
- Площадь поперечного сечения (меньший диаметр — выше скорость)

### Функции системы вентиляции

1. **Удаление продуктов сгорания** — CO₂, H₂O, CO, NOₓ, твёрдые частицы
2. **Обеспечение тяги** — естественная или принудительная разность давлений
3. **Предотвращение утечки** — поддержание отрицательного давления у прибора
4. **Защита конструкций** — огнестойкость, коррозионная стойкость
5. **Управление конденсатом** — в высокоэффективных и конденсационных установках
6. **Обеспечение воздуха горения** — необходимые условия для полного сжигания топлива

## Категории систем вентиляции

### Системы с естественной тягой (natural draft)

Тяга формируется исключительно за счёт плавучести горячих газов без механических устройств.

**Преимущества:** независимость от электропитания, надёжность при аварийном отключении, низкие начальные затраты, минимальное обслуживание.

**Ограничения:** чувствительность к температуре наружного воздуха, снижение тяги в тёплую погоду, требования к минимальной высоте дымохода, ограниченная длина горизонтальных участков.

**Проектные требования:** непрерывный подъём; минимизация числа отводов и горизонтальных участков; недопустимость переразмеривания, снижающего температуру дымовых газов ниже точки росы.

### Системы с дымососом (induced draft)

Дымосос (induced draft fan) установлен на выходе прибора и вытягивает продукты сгорания через теплообменник. Камера сгорания находится под разрежением.

**Параметры работы:**
- Отрицательное давление в зоне горения
- Температура дымовых газов 150–200°C
- Подходит для приборов со средним КПД (80–90% AFUE)

**Требования к установке:** блокировка горелки с реле контроля тяги; материал воздуховода, выдерживающий температуры дымовых газов; электрический контроль хода вентилятора.

### Системы прямого выброса (direct vent, sealed combustion)

Герметичное сжигание с отдельным воздухозаборником с улицы и выпуском дымовых газов через независимые трубопроводы. Камера сгорания полностью изолирована от воздуха помещения.

**Варианты конфигурации:**
- Коаксиальный (concentric) воздуховод: выпуск внутри, забор снаружи — одно отверстие в стене
- Раздельные трубопроводы: независимые заборный и выпускной каналы
- Вертикальный выброс: через кровлю
- Горизонтальный выброс: через наружную стену

**Преимущества:** нет потребления кондиционированного воздуха; защита от обратного потока (backdraft) при разрежении в здании; гибкость размещения; соответствие требованиям плотных ограждающих конструкций.

### Конденсационные системы вентиляции (condensing appliance venting)

Высокоэффективные приборы (КПД > 90% AFUE) генерируют дымовые газы при 38–60°C, что намеренно вызывает конденсацию водяного пара и возврат скрытой теплоты. Система вентиляции принципиально меняет конфигурацию.

**Материалы, устойчивые к кислому конденсату:**
- Нержавеющая сталь AL29-4C — для газовых приборов
- Нержавеющая сталь 316L — для мазутных приборов
- CPVC — для газовых приборов при $T_{\text{дым}} \leq 90$°C
- Полипропилен — для газовых приборов при $T_{\text{дым}} \leq 60$°C

**Управление конденсатом:**
- Встроенный конденсатоотводчик (condensate trap) в приборе
- Уклон трубопровода к точке сбора конденсата
- Нейтрализация конденсата до pH 5–9 (известняковые картриджи) перед сбросом в канализацию
- Защита от замерзания наружных дренажных трасс

**Конденсат природного газа:** pH 3–4, состав — угольная кислота; объём около 400 л/100 МВт·ч при полном конденсационном режиме; температура в точке сбора 38–54°C.

## Системы дымоходов

### Кирпичные дымоходы (masonry chimneys)

Традиционная конструкция из кирпича, камня или бетонных блоков. NFPA 211 устанавливает минимальные конструктивные требования.

**Конструктивные требования:**
- Минимальная толщина кирпичной кладки 100 мм или бетонных блоков 200 мм
- Глиняная облицовка (clay tile flue liner, ASTM C315) обязательна для всех топливных приборов
- Зазор до горючих конструкций — не менее 50 мм
- Опорный фундамент ниже глубины промерзания

**Параметры облицовки:**
- Стандарт ASTM C315; минимальная толщина стенки 16 мм
- Гладкая внутренняя поверхность; швы заполнены огнеупорным цементом
- Облицовка монтируется снизу вверх
- Размеры по таблицам NFPA 54

**Типичные проблемы:** разрушение облицовки от конденсации при переразмеривании; трещины при термических циклах; деградация растворных швов; повреждение от проникновения влаги; недостаточная высота для современного оборудования.

**Варианты реконструкции:** гибкая вставка из нержавеющей стали (stainless steel liner, UL 1777) при установке высокоэффективного оборудования; уменьшение сечения для обеспечения расчётной скорости дымовых газов; изоляция вставки.

### Заводские дымоходы (factory-built chimneys)

Предварительно спроектированные, испытанные и сертифицированные системы металлических дымоходов (UL, ULC, Intertek). Легче, дешевле и быстрее в монтаже, чем кирпичные.

**Дымоходы класса A (UL 103):**
- Непрерывная температура дымовых газов 538°C
- Рассчитаны на все виды топлива: газ, жидкое, твёрдое
- Конструкция: двойные или тройные стенки с изоляцией из минеральной ваты или керамического волокна
- Зазор до горючих конструкций: типично 50 мм

**Стандарты монтажа (NFPA 211):**
- Соответствие инструкциям производителя — обязательно
- Применение только компонентов одного производителя
- Соблюдение зазоров по всей высоте
- Поддержка через 2,4–3 м
- Противопожарная разделка при пересечении перекрытий и кровли

**Преимущества перед кирпичными:** меньшая масса (не требует фундамента), более быстрый монтаж, точные допуски, стабильные теплотехнические характеристики, ниже стоимость.

### Вентиляционные трубы типа B (Type B gas vent, UL 441)

Двухстенные металлические системы для газовых приборов категории I с дымосборником (draft hood). Внутренняя стенка — алюминий, внешняя — оцинкованная сталь; воздушный зазор между стенками.

**Характеристики:**
- Максимальная непрерывная температура дымовых газов 250°C
- Зазор до горючих конструкций 25 мм (жилые помещения)
- Размеры по таблицам Приложения G NFPA 54

**Ограничения:** только приборы категории I; только отрицательное давление; не применять для конденсационного оборудования.

## Методология проектирования

### Методы расчёта размеров

**Таблично-нормативный метод (NFPA 54 Appendix G)** — для стандартных конфигураций приборов категории I. Входные параметры: мощность прибора, высота вентиляции, длина и конфигурация соединительного трубопровода.

**Инженерный расчёт тяги** — для нестандартных конфигураций:
1. Рассчитать располагаемую тягу по высоте и температуре дымовых газов.
2. Определить потери давления трением и в местных сопротивлениях.
3. Убедиться, что $P_{\text{тяга}} > \sum \Delta P_{\text{сопр}}$.

**Расчётный метод производителя** — для патентованных систем конденсационного оборудования.

**Ключевые принципы расчёта:**
- Не допускать переразмеривания, снижающего скорость до уровня, вызывающего конденсацию
- Поддерживать минимальную скорость 5–6 м/с для газовых приборов
- Учитывать режим наиболее тёплой погоды как расчётное условие
- Обеспечивать запас тяги не менее 20% для компенсации нестационарных режимов

### Управление конденсатом

Конденсация возникает при охлаждении дымовых газов ниже точки росы водяного пара (~50–60°C для природного газа). Правильное управление предотвращает деградацию материалов.

**Причины нежелательной конденсации:**
- Переразмеривание дымохода (низкая скорость — чрезмерное охлаждение)
- Неизолированный наружный дымоход в холодном климате
- Работа оборудования в режиме частичной нагрузки
- Низкие наружные температуры

**Меры предотвращения:**
- Размеры согласно таблицам нормативных документов
- Изоляция наружных и неотапливаемых участков дымохода
- Минимизация горизонтальных участков
- Уменьшение числа отводов и переходников

## Нормативные требования

### NFPA 211 и NFPA 54

**NFPA 211** (Chimneys, Fireplaces, Vents and Solid Fuel-Burning Appliances):
- Конструктивные требования к кирпичным дымоходам
- Стандарты монтажа заводских дымоходов
- Правило «3-2-10»: высота не менее 0,9 м выше точки прохода через кровлю и не менее 0,6 м выше любой поверхности кровли в пределах 3 м по горизонтали
- Зазоры до горючих конструкций; требования к материалам облицовки

**NFPA 54** (National Fuel Gas Code):
- Таблицы расчёта систем вентиляции приборов категорий I–IV
- Требования к соединительным трубопроводам
- Положения о совместной вентиляции нескольких приборов
- Требования к подаче воздуха горения

В российской практике аналогичные требования содержатся в СП 60.13330.2020, СП 41-01-2003 и соответствующих сводах правил по газоснабжению.

## Требования безопасности

### Предотвращение отравления угарным газом

Угарный газ (CO) — бесцветный газ без запаха, основная причина гибели людей при ненадлежащей вентиляции. Механизмы опрокидывания тяги (backdraft):

- Отрицательное давление в здании (кухонные вытяжки, сушилки, плотные ограждающие конструкции)
- Эффект стека в высотных зданиях
- Конкурирующие источники разрежения (камины, механическая вентиляция)

**Меры защиты:**
- Подача воздуха горения согласно NFPA 54 (глава 9)
- Правильный расчёт и монтаж системы вентиляции
- Регулярный осмотр и техническое обслуживание
- Детекторы CO согласно NFPA 720 (в российской практике — ГОСТ Р 53325)

**Признаки нарушений вентиляции:** копоть у соединительного трубопровода или дымосборника; конденсат вблизи прибора; ненормальный цвет или форма пламени; запахи при работе горелки.

### Защита строительных конструкций

**Нормативные зазоры:**
- Вентиляционные трубы типа B: 25 мм до горючих конструкций
- Однослойный соединитель: 450 мм (150 мм со щитком-экраном)
- Заводской дымоход: согласно сертификату (обычно 50 мм)
- Кирпичный дымоход: не менее 50 мм, 100 мм у каминов

**Огнезащита при пересечениях:** противопожарная разделка при каждом пересечении перекрытий и кровли; сохранение зазоров через конструктивные элементы здания; герметизация пространства вокруг трубы для исключения инфильтрации воздуха.

## Нормативные документы

- **NFPA 54** (National Fuel Gas Code) — глава 12, таблицы размеров
- **NFPA 211** — дымоходы, камины, твердотопливные приборы
- **NFPA 720** — системы обнаружения CO
- **ASHRAE Handbook HVAC Systems and Equipment** — глава 35
- **UL 441** — газовые вентиляционные трубы
- **UL 103** — заводские дымоходы
- **ASTM C315** — глиняная облицовка дымоходов
- **EN 1443** — дымоходы, общие требования
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха
- **Международный механический кодекс (IMC)** — глава 8
