---
title: "Системы прямого выброса (герметичное сгорание)"
aliases: ["Системы прямого выброса (герметичное сгорание)"]
description: "Техническое руководство по системам прямого выброса (direct vent, sealed combustion): коаксиальные и раздельные трубопроводы, горизонтальный и вертикальный выброс, зазоры до отверстий зданий, нулевой зазор, преимущества наружного воздуха горения. Стандарты NFPA 54, UL 127, ASHRAE, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - прямой выброс
  - герметичное сгорание
  - sealed combustion
  - коаксиальный дымоход
  - нулевой зазор
  - наружный воздух горения
  - NFPA 54
  - UL 127
  - ASHRAE
  - СП 60.13330
categories:
  - Системы вентиляции
tags:
  - прямой выброс
  - герметичное сгорание
  - безопасность CO
  - высокоэффективные котлы
weight: 4
---

## Обзор

Системы прямого выброса (direct vent systems) обеспечивают герметичное сгорание (sealed combustion) для отопительного оборудования. Воздух горения поступает непосредственно с улицы через специальный воздухозаборный трубопровод; продукты сгорания выводятся через отдельный выпускной трубопровод. Система формирует замкнутый контур, полностью изолированный от воздуха здания.

Такая конфигурация исключает проблемы, характерные для приборов с атмосферной тягой: деградация качества внутреннего воздуха, дефицит воздуха горения при плотных ограждающих конструкциях, опрокидывание тяги (backdraft) при разрежении в здании. Технология особенно ценна в зданиях с высокой степенью герметизации (blower door test $n_{50} < 3$ ч⁻¹), где инфильтрационного воздуха недостаточно для атмосферного горения.

## Принципы проектирования герметичного сгорания

Герметичное сгорание изолирует процесс горения от кондиционированного воздуха здания посредством газонепроницаемого разделения между камерой сгорания и жилым пространством. Весь воздух горения поступает через специальный наружный трубопровод, подключённый непосредственно к воздухозаборнику горелки. Продукты сгорания выводятся принудительно без взаимодействия с воздухом здания.

Камера герметичного сгорания (sealed combustion chamber) работает при небольшом избыточном или пониженном давлении в зависимости от схемы горелки:

- Конструкции с дымососом (induced draft): разрежение в камере сгорания; наружный воздух всасывается через воздухозаборник, продукты сгорания вытягиваются вентилятором.
- Конструкции с нагнетателем (forced draft, power burner): избыточное давление в камере сгорания; вентилятор нагнетает как воздух горения, так и выталкивает дымовые газы.

Все соединения, смотровые люки и крышки горелки требуют газонепроницаемых прокладок и надёжного крепления. Целостность герметизации необходима для исключения утечек CO в помещение.

## Коаксиальный воздуховод (concentric vent)

Коаксиальная система применяет конструкцию с концентрическими трубами: внутренний выпускной трубопровод окружён кольцевым зазором наружного воздухозаборника, что объединяет функции забора и выброса в одном сквозном отверстии. Это упрощает монтаж: требуется только одно отверстие в стене или кровле.

Типичные размеры коаксиального узла: внутренняя выпускная труба диаметром 76 мм, наружная воздухозаборная труба диаметром 127 мм. Размеры варьируются в зависимости от тепловой мощности прибора.

**Теплообмен в коаксиальном узле.** Тёплые выбрасываемые газы во внутренней трубе нагревают поступающий воздух горения в кольцевом зазоре. Предварительный подогрев воздуха горения даёт прирост КПД 1–3% и предотвращает обледенение воздухозаборника в холодный период года.

**Конструктивные требования к оконечнику (terminal):**
- Ветровые дефлекторы и защитные сетки предотвращают попадание мусора и птиц
- Пространственное разделение воздухозаборника и выброса исключает рециркуляцию продуктов сгорания

## Раздельные трубопроводы

Системы с раздельными трубопроводами (split pipe systems) используют независимые трубопроводы забора воздуха и выброса дымовых газов. Это требует двух сквозных отверстий, но обеспечивает большую гибкость размещения оконечников.

Раздельные трубопроводы применяются:
- Когда коаксиальный узел не может обеспечить нормативные зазоры у оконечника
- Когда суммарная длина трубопроводов превышает допустимую для коаксиальной конфигурации
- Когда воздухозаборник и выброс оптимально размещаются на разных сторонах здания

**Скорость в воздухозаборном трубопроводе:** 2,5–5 м/с — баланс между потерями давления и экономичностью размера трубы. Размеры выпускного трубопровода определяются по спецификациям производителя или таблицам NFPA 54 с учётом тепловой мощности, длины трубопровода и числа отводов. Оба трубопровода требуют опор с заданным шагом и уклона для отвода конденсата.

## Горизонтальный выброс

Горизонтальная вентиляция через наружные стены — наиболее простой вариант при наличии подходящей стены.

**Нормативные зазоры от оконечника (NFPA 54, инструкция производителя):**
- Не менее 300 мм ниже и по бокам от открывающихся окон и дверей
- Не менее 300 мм выше уровня грунта (в зонах со снеговым покровом — 450 мм)
- Не менее 230–300 мм от углов здания
- Не менее 1 200 мм от механических воздухозаборников систем вентиляции

**Высота оконечника над уровнем грунта** должна предотвращать блокирование снегом: минимум 300–450 мм в зависимости от климатического района.

**Расположение оконечника** должно исключать:
- Зоны, где продукты выброса могут проникнуть в оборудование кондиционирования воздуха
- Пешеходные дорожки (дискомфорт, риск CO)
- Растительность, чувствительную к продуктам сгорания

Сквозное отверстие в стене требует гидроизоляции и огнезащиты согласно строительным нормам. Проход трубы через горючую стену выполняется со специальными переходными втулками или нормативным зазором.

## Вертикальный выброс через кровлю

Вертикальный выброс применяется при отсутствии подходящей стены или когда горизонтальная трасса превышает допустимую длину.

Кровельный оклад (flashing) с регулируемым углом (от 0:12 до 12:12) обеспечивает герметичный проход через кровлю. Минимальная высота оконечника над кровлей — 300 мм в пределах 3 м по горизонтали (правило NFPA 211 «3-2-10»).

**Монтаж в холодном климате:** учитывать образование ледяного барьера (ice dam) и возможное перекрытие снегом. Ветровые колпаки (rain caps) предотвращают попадание осадков при минимальном влиянии на тягу. Ряд приборов прямого выброса оснащён вспомогательным вентилятором, допускающим уменьшенную высоту оконечника.

## Зазоры до отверстий зданий

Отверстия здания — окна, двери, гравитационные и механические воздухозаборники — требуют нормативных зазоров:

- Открывающиеся окна и двери: 300 мм
- Постоянно закрытые окна: 300 мм
- Механические воздухозаборники систем вентиляции: 1 200 мм

Зазоры ниже отверстий, как правило, больше боковых из-за восходящей плавучести выпускного факела. При консервативном подходе принимают зазоры с запасом к нормативным минимумам для открывающихся проёмов.

Детекторы CO внутри здания являются резервной защитой от ошибок размещения оконечника или нарушения зазоров в результате последующих изменений здания.

## Сквозное отверстие в стене

Сквозное отверстие (wall penetration) выполняется с зазором, достаточным для размещения трубы с требуемым кольцевым зазором и огнезащиты. Металлические переходные втулки (wall thimbles) или готовые комплекты сохраняют требуемый зазор до горючих конструкций каркаса, обеспечивая жёсткое крепление трубопровода.

**Стены с огнестойкостью:** применяются системы сквозных отверстий, сохраняющих рейтинг EI стены. Герметизация вокруг отверстия предотвращает утечку воздуха (air leakage), ухудшающую показатели ограждающей конструкции. Наружное оформление интегрируется с облицовкой стены.

## Установка с нулевым зазором (zero-clearance installation)

Приборы прямого выброса нередко имеют сертификат нулевого зазора (zero-clearance rating), разрешающий установку вплотную к горючим конструкциям стен или в горючих нишах без воздушного зазора. Это обусловлено низкой температурой наружных поверхностей прибора при герметичной камере сгорания.

Рейтинг нулевого зазора присваивается по итогам испытаний согласно UL 127 (или аналогам), подтверждающих, что горючий материал, прилегающий к прибору, остаётся ниже температуры воспламенения при всех режимах работы.

**Ограничения:** отдельные компоненты (соединения дымоходных труб) могут требовать зазоры даже при нулевом рейтинге самого прибора. Точные требования — в инструкции производителя для каждой поверхности.

## Преимущества наружного воздуха горения

Сжигание на наружном воздухе (outdoor combustion air) исключает расход кондиционированного внутреннего воздуха на горение. Сравнение: газовая печь тепловой мощностью 100 000 кДж/ч потребляет приблизительно 1,7 м³/ч воздуха горения — это значительная инфильтрационная нагрузка в отопительный сезон.

**Выгоды герметичного сгорания:**
- Повышение энергоэффективности здания за счёт исключения инфильтрации воздуха горения
- Улучшение качества внутреннего воздуха (IAQ): продукты сгорания полностью изолированы
- Исключение возможности опрокидывания тяги (backdraft) при любых значениях разрежения в здании
- Независимость работы горелки от давления в здании: стабильное горение при включении вытяжных вентиляторов

**Преимущества для плотных зданий (tight construction):** в зданиях с $n_{50} < 3$ ч⁻¹ инфильтрация недостаточна для обеспечения воздухом горения атмосферных горелок. Герметичное сгорание — единственно допустимое техническое решение без устройства дополнительного воздухозаборника согласно NFPA 54 (глава 9) и СП 60.13330.2020.

## Нормативные документы

- **NFPA 54** (National Fuel Gas Code) — зазоры у оконечников, требования к трубопроводам
- **UL 127** — заводские дровяные камины (испытательная база для нулевого зазора)
- **ASHRAE Handbook HVAC Systems and Equipment** — глава 35
- **UL 441** — вентиляционные трубы типа B
- **IMC** (International Mechanical Code) — глава 8
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха
- **СП 41-01-2003** — проектирование тепловых пунктов
