---
title: "Заводские металлические дымоходы"
aliases: ["Заводские металлические дымоходы"]
description: "Техническое руководство по заводским металлическим дымоходам (factory-built chimneys): дымоходы класса A по UL 103, высокотемпературные дымоходы HT, конструкция стенок, системы соединений, зазоры, конструктивная поддержка, выбор материалов. Стандарты NFPA 211, UL 103, ASHRAE."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - заводской дымоход
  - дымоход класса A
  - UL 103
  - дымоход HT
  - нержавеющая сталь AL29-4C
  - NFPA 211
  - зазор до горючих конструкций
  - конструктивная поддержка дымохода
  - ASHRAE
categories:
  - Системы вентиляции
tags:
  - заводской дымоход
  - класс A
  - дымоходная система
  - пожарная безопасность
weight: 2
---

Заводские металлические дымоходы (factory-built chimneys) — предварительно спроектированные, изготовленные в заводских условиях системы, прошедшие испытания и сертифицированные национально признанными лабораториями (UL, ULC, Intertek) для безопасного отвода дымовых газов от топливных приборов. Эти системы обеспечивают меньшую массу, более быстрый монтаж и более низкую стоимость по сравнению с кирпичными дымоходами при выполнении строгих требований безопасности и производительности.

## Классификация и стандарты

### Дымоходы класса A (UL 103)

**Определение.** Заводские дымоходы, испытанные и сертифицированные по стандарту UL 103 для жилых отопительных приборов и систем теплогенерации зданий.

**Температурный рейтинг:**
- Непрерывная работа: 538°C температуры дымовых газов
- Прерывистый режим (10 мин): 760°C
- Испытание на целостность: 927°C в течение 1 ч без повреждений

**Виды топлива:** газ (природный, пропан), дизельное топливо, твёрдое топливо (дрова, уголь, пеллеты), многотопливные конфигурации (согласно сертификату).

**Конструкция:**
- Двух- или трёхслойный утеплённый элемент
- Внутренняя стенка: нержавеющая сталь марки 304 или 316
- Наружная стенка: оцинкованная или нержавеющая сталь
- Утеплитель: минеральная вата, керамическое волокно или вермикулит
- Минимальная толщина утеплителя: 25 мм для большинства применений

**Применение:** жилые камины, дровяные и пеллетные печи, газовые и жидкотопливные котлы и печи, замена изношенных кирпичных дымоходов.

### Высокотемпературные дымоходы HT (UL 103HT)

**Определение.** Дымоходы, сертифицированные для высокотемпературных твердотопливных приборов.

**Температурный рейтинг:**
- Непрерывный: не менее 538°C
- Испытание: 1 149°C в течение 1 ч без повреждений

**Отличия от стандартного класса A:** более толстый слой утеплителя, усиленные соединения и опоры, нержавеющая сталь повышенного качества для внутренней стенки.

### Промышленные дымоходы средней температуры (UL 959)

**Применение:** коммерческая кухонная вытяжка, промышленные технологические установки, коммерческие котлы.  
**Температурный рейтинг:** до 538°C при непрерывной работе.

## Конструкция дымохода

### Стенки и утеплитель

**Трёхслойная конструкция (наиболее распространённая):**

1. **Внутренняя стенка (inner liner):** нержавеющая сталь, толщина 0,55–0,7 мм; непосредственный контакт с дымовыми газами.

2. **Слой утеплителя:** толщина 25–50 мм.
   - Минеральная вата: рейтинг 1 093°C и выше; негорючая, не оседает со временем
   - Керамическое волокно: рейтинг 1 260°C и выше; лёгкое, высокое термическое сопротивление
   - Вермикулит (расширенная слюда): заполняет пустоты; более низкий рейтинг, чем волокно

3. **Наружная стенка (outer casing):** оцинкованная или нержавеющая сталь, толщина 0,6–0,7 мм; конструктивная функция, защита от атмосферных воздействий.

**Двухслойная конструкция (менее распространённая):** внутренняя и наружная стенки без сплошного утеплителя — воздушный зазор. Ниже стоимость, ниже теплоизоляционные характеристики; применяется только в специальных условиях.

### Системы соединений

**Байонетное (поворотное) соединение:** интегрированные патрубки типа «папа/мама», фиксируются поворотом на четверть оборота; положительное механическое зацепление; быстрый монтаж.

**Стяжной хомут:** хомут из нержавеющей стали поверх соединения; фиксирует от разъединения под действием ветра и вибрации; обязателен на каждом соединении согласно инструкции производителя.

**Герметичные соединения:** специальные прокладки или герметики для конденсационных и категории IV приборов; предотвращает вытекание кислого конденсата.

### Стандартные длины секций

15, 30, 45, 60, 90, 120 см — набор стандартных секций позволяет собрать дымоход любой требуемой высоты.

Специальные секции: адаптеры для подключения выхода прибора, колена (отводы), тройники для очистки; вертикальные и горизонтальные опорные кронштейны; оконечный узел с окладом (flashing) и штормовым воротником (storm collar).

## Зазоры и противопожарная защита

### Зазоры до горючих конструкций

Сертифицированный зазор указывается на этикетке дымохода:
- **50 мм** — наиболее распространённый для жилых дымоходов класса A
- **25 мм** — некоторые высокопроизводительные модели
- **150 мм** — отдельные коммерческие и устаревшие модели

Зазор должен выдерживаться по всей высоте дымохода, в том числе скрытых участков. «Нулевой зазор» относится к каминным приборам, а не к дымоходам — все дымоходы требуют нормативного зазора.

**Закрытые шахты:** деревянный или металлический каркас шахты допустим при соблюдении сертифицированного зазора ко всем поверхностям и вентиляции шахты в верхней и нижней частях. В холодном климате шахта утепляется для снижения конденсации на наружной поверхности дымохода.

### Противопожарная разделка при пересечениях

**Пересечение перекрытий / потолков:** сертифицированная опорная коробка (ceiling support box) или экран излучения (radiation shield) обеспечивает зазор и передаёт нагрузку от дымохода на несущие конструкции.

**Проход через кровлю:** регулируемый кровельный оклад (adjustable flashing, 0:12–12:12) с штормовым воротником; зазор к настилу кровли не менее 50 мм.

**Чердачные и межэтажные пространства:** экран излучения через каждые 2,4 м скрытого участка; огнестойкий ревизионный люк.

## Конструктивная поддержка

### Требования к опорам

**Максимальные расстояния между опорами (типично):**
- Монтаж на крышу: не более 1,5 м выше кровельной опоры без дополнительных растяжек
- Настенные скобы (wall bands): каждые 1,8–2,4 м открытого участка

**Методы опирания:**

1. **Опорная коробка в потолке (ceiling support box):** передаёт вес дымохода на потолочные балки; основной метод для интерьерных участков.

2. **Кровельная опора (roof support):** регулируемый оклад с опорным воротником для дымоходов, начинающихся на уровне кровли.

3. **Настенные скобы (wall straps):** крепление к наружной стене; предотвращают боковые перемещения от ветровых нагрузок.

4. **Опоры горизонтальных участков:** специальные кронштейны для смещений; ограничение горизонтального пролёта согласно производителю.

### Сейсмические и ветровые нагрузки

**Районы с сильным ветром:** дополнительные настенные скобы, растяжки для высоких дымоходов, уменьшение высоты без опоры выше кровли.

**Сейсмические районы:** гибкие соединения в местах пересечения дымохода с конструкциями здания; независимое перемещение дымохода при землетрясении; исключение защемления.

## Требования к монтажу

### Высота дымохода (NFPA 211)

- Не менее 0,9 м выше точки прохода через кровлю
- Не менее 0,6 м выше любой поверхности кровли в пределах 3 м по горизонтали
- Минимальная эффективная высота для обеспечения тяги — 4,5 м (как правило)

### Оконечный узел

**Крышка дымохода (chimney cap):** сертифицированная крышка для конкретной марки/модели; предотвращает попадание осадков, мусора, птиц; искрогаситель (spark arrestor) с ячейкой не более 13 мм — для твердотопливных приборов; суммарная свободная площадь проходных сечений не менее чем в 4 раза превышает площадь сечения дымохода.

**Зазоры у оконечника:** соблюдение сертифицированных зазоров от поверхностей здания; дополнительные зазоры от окон и воздухозаборников согласно NFPA 54.

### Соединительный трубопровод (connector)

**Однослойный соединитель:**
- Материал: оцинкованная или нержавеющая сталь, не тоньше 0,46 мм (26-й калибр)
- Зазор до горючих конструкций: 450 мм (150 мм со щитком)
- Максимальная длина: 75% высоты дымохода, не более 3 м
- Уклон: не менее 6 мм подъёма на каждые 300 мм горизонтали в сторону дымохода

**Сертифицированный соединитель типа B:** зазор 25 мм; применяется при ограниченном пространстве, не допускающем нормативный зазор для однослойного соединителя.

## Подбор диаметра

**Основное правило:** диаметр дымохода соответствует диаметру патрубка дымовых газов прибора — минимизирует турбулентность и обеспечивает расчётную тягу.

**Увеличение диаметра на один типоразмер:** при высоте дымохода более 9 м, в очень холодном климате с наружным размещением, для компенсации дополнительных аэродинамических сопротивлений.

**Уменьшение диаметра:** не допускается; повышает скорость и перепад давления, нарушает требования производителя.

**Стандартные диаметры:** 127, 152, 178, 203, 254, 305, 356, 406, 457 мм.

## Выбор марки нержавеющей стали

{{< table title="Марки нержавеющей стали для заводских дымоходов" >}}
| Марка | Применение | Коррозионная стойкость | Относительная стоимость |
|---|---|---|---|
| 304 | Газ, отдельные мазутные | Хорошая | Средняя |
| 316 | Мазут, твёрдое топливо | Повышенная | Выше |
| AL29-4C | Конденсационный газ | Отличная | Наивысшая |
| 444 | Высокотемпературный газ | Очень хорошая | Средне-высокая |
{{< /table >}}

Критерии выбора: вид топлива и содержание серы; КПД прибора (конденсационный или неконденсационный); агрессивность окружающей среды (приморский район, промышленная зона).

## Типичные ошибки монтажа и способы их устранения

**Смешивание компонентов разных производителей.** Компоненты систем разных производителей несовместимы; смешивание аннулирует сертификат и создаёт угрозу безопасности. Решение: использовать исключительно компоненты одного производителя.

**Недостаточная конструктивная поддержка.** Превышение расстояний между опорами; нагрузка от дымохода передаётся на прибор. Решение: строго соблюдать требования производителя к опорам.

**Нарушение нормативных зазоров.** Каркас или утеплитель вплотную к дымоходу — тепловое повреждение, пожарная опасность. Решение: проверить зазоры до закрытия стен.

**Недостаточная высота дымохода.** Нисходящий поток ветра (downwash) при недостаточной высоте над кровлей. Решение: применять правило 0,9 м / 0,6 м-3 м по NFPA 211.

**Чрезмерная длина соединительного трубопровода.** Повышенное аэродинамическое сопротивление, конденсация, образование смолы (creosote) для твердотопливных приборов. Решение: ограничить длину нормативным максимумом.

## Сравнение с кирпичными дымоходами

**Преимущества заводских дымоходов:** меньшая масса (не требуется фундамент); быстрый монтаж; ниже стоимость материалов; лучшая тяга за счёт утеплённого гладкого вкладыша; проще установить в существующих зданиях; широкий выбор диаметров.

**Преимущества кирпичных дымоходов:** ресурс 50+ лет против 15–30 лет у заводских; традиционная эстетика; высокая тепловая инерция (thermal mass); возможность многократной переоблицовки; отсутствие патентованных деталей.

## Техническое обслуживание и проверка

**Ежегодная проверка:**
- Осмотр соединений на предмет расстыковки
- Проверка состояния крышки и оконечника
- Контроль коррозии, трещин, повреждений
- Проверка сохранения нормативных зазоров

**Периодичность чистки:** газовые приборы — каждые 3–5 лет или по результатам осмотра; мазутные — ежегодно; твердотопливные — при толщине отложений смолы более 3 мм.

**Признаки необходимости замены:** перфорация или значительная коррозия внутренней стенки; деградация или оседание утеплителя; расстыковка или деформация соединений; достижение рекомендованного производителем срока службы (типично 15–30 лет).

**Профессиональный монтаж:** рекомендуется привлечение специалистов, сертифицированных NFI (National Fireplace Institute); гарантия производителя, как правило, требует профессионального монтажа.

## Нормативные документы

- **NFPA 211** — дымоходы, камины, вентиляционные системы, твердотопливные приборы
- **NFPA 54** — Национальный кодекс топливного газа
- **UL 103** — заводские дымоходы для жилых зданий
- **UL 959** — промышленные дымоходы средней температуры
- **ASHRAE Handbook HVAC Systems and Equipment** — глава 35
- **EN 1443** — дымоходы, общие требования
- **EN 1856** — металлические дымоходы
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха
