---
title: "Системы вентиляции газовых приборов"
aliases: ["Системы вентиляции газовых приборов"]
description: "Техническое руководство по вентиляции газовых приборов: категории I–IV, вентиляционные трубы типа B (UL 441), специальные материалы, расчёт размеров по NFPA 54, монтаж, диагностика. Стандарты NFPA 54, ANSI Z21, ASHRAE, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - вентиляция газовых приборов
  - вентиляционная труба типа B
  - категории газовых приборов
  - NFPA 54
  - UL 441
  - дымосборник
  - конденсат дымовых газов
  - расчёт вентиляции
  - ASHRAE
  - СП 60.13330
categories:
  - Системы вентиляции
tags:
  - вентиляция
  - газовые приборы
  - тяга
  - безопасность CO
weight: 3
---

Системы вентиляции газовых приборов безопасно удаляют продукты сгорания, поддерживая необходимую тягу и предотвращая проникновение дымовых газов в жилые помещения. В отличие от дымоходов общего назначения, системы для газовых приборов проектируются под низкотемпературные, химически агрессивные условия конденсата газового сжигания. Правильный выбор системы определяется категорией прибора, которая устанавливается по двум параметрам. Нормативная база: NFPA 54 (National Fuel Gas Code), ANSI Z21.47, ASHRAE Handbook, СП 60.13330.2020.

## Категоризация газовых приборов

ANSI Z21.47 и NFPA 54 делят газовые приборы на четыре категории по двум критериям:

1. **Статическое давление в вентиляции** — отрицательное или положительное относительно атмосферного
2. **Образование конденсата** — конденсирующийся или неконденсирующийся режим в вентиляции

{{< table title="Матрица категорий газовых приборов" >}}
| Категория | Давление в вентиляции | Температура дымовых газов | Конденсат | Типичный AFUE |
|---|---|---|---|---|
| I | Отрицательное | >135°C | Нет | 78–83% |
| II | Отрицательное | <135°C | Да | 83–88% (редко) |
| III | Положительное | >135°C | Нет | 83–88% |
| IV | Положительное | <135°C | Да | 90–98% |
{{< /table >}}

**Отрицательное давление:** дымосборник (draft hood) или барометрический клапан допускают подмешивание воздуха; вентиляция работает под естественной тягой.  
**Положительное давление:** герметичная камера сгорания; вентилятор нагнетает продукты сгорания через вентиляционный канал.  
**Неконденсирующийся режим (>135°C):** точка росы дымовых газов не достигается при нормальных условиях эксплуатации.  
**Конденсирующийся режим (<135°C):** влага конденсируется в вентиляции; обязательны коррозионно-стойкие материалы.

## Материалы вентиляционных систем

### Газовая вентиляционная труба типа B (UL 441)

**Конструкция:**
- Двухстенная металлическая труба
- Внутренняя стенка: алюминий (не тоньше 0,46 мм)
- Наружная стенка: оцинкованная сталь или алюминий
- Воздушный зазор 6–25 мм между стенками
- Байонетные или замковые соединения

**Температурный рейтинг:** 250°C при непрерывной работе.

**Применение:** только приборы категории I — печи, котлы, водонагреватели с дымосборником; естественная тяга и отдельные приборы с вентилятором; общая вентиляция нескольких приборов категории I.

**Зазоры до горючих конструкций:**
- 25 мм (жилые помещения)
- 150 мм (отдельные коммерческие применения)
- Значительно меньше, чем 450 мм для однослойного соединителя — за счёт теплоизолирующего воздушного зазора

**Ограничения:** только отрицательное давление в вентиляции; ограниченная стойкость к конденсации; алюминиевый вкладыш разрушается при длительном воздействии кислого конденсата.

### Однослойный металлический соединитель

**Материал:** оцинкованная сталь или алюминий, не тоньше 0,46 мм (26-й калибр).

**Назначение:** только соединительный трубопровод (от прибора до вентиляции типа B или дымохода); не применяется как полная система вентиляции; не прокладывается через стены, перекрытия, потолки.

**Зазоры:**
- 450 мм до горючих конструкций (незащищённые)
- 230 мм с защитным экраном
- 150 мм с системой снижения зазора из перечня

**Уклон:** минимум 6 мм подъёма на каждые 300 мм горизонтали в сторону вентиляции.

**Максимальная длина:** 75% высоты вертикальной вентиляции или 100% при применении экранов снижения зазора; практический максимум — 3 м.

### Специальные материалы для категорий II, III, IV

**Нержавеющая сталь AL29-4C:**
- Конденсирующиеся газовые приборы категории IV
- До 250°C непрерывно; рН конденсата 2–4
- Требуется в составе специальной сертифицированной системы

**Полипропилен (PP):**
- Только конденсирующиеся газовые приборы категории IV
- До 60°C непрерывно; наиболее низкая стоимость
- Герметичные соединения на растворителе или сварка

**CPVC (хлорированный ПВХ):**
- Только категория IV
- До 90°C непрерывно; клеевые соединения

**Нержавеющая сталь 316L:**
- Газовые и жидкотопливные приборы категорий III и IV
- До 480°C непрерывно; превосходная коррозионная стойкость

## Расчёт размеров вентиляции

### Метод 1: Таблицы NFPA 54 Приложения G (предписывающий)

Наиболее распространённый метод для приборов категории I. Входные параметры:
- Диаметр и высота вентиляции
- Номинальная тепловая мощность прибора
- Единичная или общая вентиляция
- Длина и подъём соединительного трубопровода
- Тип вентиляции (тип B, однослойная, кирпичная)

**Пример подбора.** Прибор мощностью 29,3 кВт; высота вентиляции типа B 6 м; соединитель 3 м с двумя отводами; один прибор.

По таблице NFPA 54 G.2.4:
- Вентиляция 130 мм: максимальная пропускная способность 35,8 кВт — подходит
- Вентиляция 100 мм: 26,7 кВт — недостаточна
- Вентиляция 150 мм: 54,2 кВт — переразмерена (риск конденсации)

**Выбор: вентиляция типа B диаметром 130 мм.**

### Метод 2: Инженерный расчёт

Применяется для нестандартных конфигураций, а также для приборов категорий II, III, IV. Включает:
- Расчёт располагаемой тяги по высоте и температуре (формула в разделе «Механика тяги»)
- Определение аэродинамического сопротивления по длине и местным сопротивлениям
- Проверку: располагаемая тяга > суммарное сопротивление
- Программное обеспечение: B-Vent ASHRAE, инструменты производителей

### Общая вентиляция нескольких приборов

**Требования:**
- Все приборы категории I
- Все расположены в одном помещении
- Соединитель меньшего прибора подключается выше, чем большего
- Подключение в пределах 450 мм от дымосборника
- Расчёт по специальным таблицам NFPA 54 (Приложение G.2)

**Пример:** водонагреватель 11,7 кВт + печь 29,3 кВт; суммарная мощность 41 кВт → общая вентиляция диаметром 152 мм (по таблице G.2.5).

**Проблемы общей вентиляции:** при работе одного прибора вентиляция переразмерена — снижается скорость, возможна конденсация; риск обратной тяги к неработающему прибору. Современная практика: предпочтительна раздельная вентиляция каждого прибора.

## Требования к монтажу

### Соединительный трубопровод

**Материал и зазоры:** однослойный — 450 мм зазора, вертикальная поддержка через каждые 1,2 м; тип B — 25 мм зазора.

**Уклон:** не менее 6 мм подъёма на 300 мм горизонтали — исключает накопление конденсата.

**Соединения:** перекрытие не менее 25 мм; три самореза из нержавеющей стали на каждое соединение; «папа» в направлении вентиляции (исключает вытекание конденсата).

**Смещения:** каждый отвод добавляет аэродинамическое сопротивление; отводы 45° предпочтительнее 90°.

### Вертикальная вентиляция

**Поддержка:** у основания и через каждые 2,4 м; скобы или опорные кронштейны вентиляции.

**Пересечения:** потолок — опорная коробка с нормативным зазором 25 мм; кровля — нормативный оклад и штормовой воротник.

**Оконечник:**
- Высота: 0,9 м выше прохода через кровлю; 0,6 м выше кровли в пределах 3 м
- Зазоры: 1,2 м по горизонтали и ниже от окон, дверей, воздухозаборников
- Сертифицированный колпак — обязателен на всех вентиляциях типа B

## Дымосборник и разбавляющий воздух

### Функции дымосборника (draft hood)

- **Обеспечение постоянной тяги:** изолирует прибор от колебаний давления в системе вентиляции; исключает влияние ветра и атмосферных изменений на горение
- **Разбавление дымовых газов:** снижает температуру газов ~на 50% и концентрацию CO₂ вдвое
- **Предотвращение выброса:** при отказе тяги воздух помещения поступает через отверстие дымосборника вместо обратного хода газов в прибор
- **Защита от обратной тяги:** кратковременные нисходящие потоки в дымоходе не проникают в камеру сгорания

### Конфигурации дымосборника

- **Интегрированный (заводской):** устанавливается на заводе в печах, водонагревателях; не подлежит демонтажу или изменению
- **Монтируемый на объекте:** применяется для котлов и конвертируемых горелок; размер соответствует диаметру патрубка прибора; зазор над дымосборником — не менее 150 мм
- **Двухходовой барометрический клапан:** альтернатива дымосборнику на котлах; взвешенная заслонка открывается при разбавлении воздухом; регулируется под условия конкретной установки

## Соответствие нормативным требованиям

### Глава 12 NFPA 54

- Материалы: сертифицированные вентиляции типа B или одобренные альтернативы
- Размеры: по таблицам Приложения G или инженерным расчётам
- Монтаж: соблюдение зазоров, уклонов, герметизация соединений, нормативные высоты оконечников

**Запрещённые конфигурации:**
- Вентиляция типа B для приборов категорий II, III, IV
- Уменьшение диаметра при подъёме (диаметр должен сохраняться или увеличиваться)
- Горизонтальные участки с накоплением конденсата
- Общая вентиляция несовместимых приборов (разных категорий)

### IRC, IMC, СП 60.13330

IRC Глава 24 (жилые здания): включает NFPA 54 по ссылке; дополнительно требует блокировку принудительной тяги с горелкой; дополнительные положения по воздуху горения (Глава 7).

IMC Глава 8 (коммерческие здания): аналогичные требования с положениями для коммерческих систем, больших приборов, многоприборных установок.

В российской практике системы вентиляции газовых приборов проектируются согласно СП 60.13330.2020, СП 41-01-2003 и сводам правил по газоснабжению (СП 62.13330).

## Диагностика неисправностей

### Выброс из дымосборника

**Симптомы:** дымовые газы выходят через отверстие дымосборника во время или после пуска прибора.

**Причины:** засор дымохода (птичьи гнёзда, лёд, мусор); недостаточная тяга (дымоход слишком короткий или переразмеренный); отрицательное давление в здании (вытяжные вентиляторы, дефицит воздуха горения); нисходящий поток ветра при неправильном расположении оконечника.

**Диагностические шаги:**
1. Проверить дымоход на засоры.
2. Сопоставить размеры вентиляции с таблицами NFPA 54.
3. Измерить давление в здании при работе прибора и включённых вытяжках.
4. Провести дымовой тест (smoke test) для визуализации направления тяги.

**Решения:** удалить засор, установить колпак с большей свободной площадью; скорректировать высоту или диаметр вентиляции; обеспечить подачу воздуха горения; перенести оконечник.

### Конденсация в вентиляции

**Симптомы:** водяные пятна на соединениях, белые высолы, разрушение вентиляции.

**Причины:** переразмеривание вентиляции; неизолированный наружный участок в холодном климате; недостаточная высота вентиляции; чрезмерная длина соединителя.

**Решения:** уменьшить диаметр при переразмеривании; утеплить наружные участки; увеличить высоту вентиляции; минимизировать длину соединителя.

### Шум и вибрация

**Симптомы:** гудение, вибрация в системе вентиляции.

**Причины:** неправильный зазор над дымосборником; недостаточное количество опор; резонанс при определённых нагрузках горения.

**Решения:** обеспечить зазор 150 мм над дымосборником; добавить опоры для гашения вибрации; при модулирующей горелке скорректировать уровень нагрузки.

## Нормативные документы

- **NFPA 54** (National Fuel Gas Code) — глава 12, Приложение G
- **ANSI Z21.47** — газовые центральные печи
- **UL 441** — газовые вентиляционные трубы
- **ASHRAE Handbook HVAC Systems and Equipment** — глава 35
- **IRC Глава 24** (Fuel Gas), **IMC Глава 8**
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха
- **СП 62.13330.2020** — газораспределительные системы
