---
title: "Газовые приборы категории I"
aliases: ["Газовые приборы категории I"]
description: "Технический обзор газовых приборов категории I: отрицательное давление в вентиляции, неконденсирующийся режим, функции дымосборника, вентиляция типа B, расчёт размеров по NFPA 54, диагностика. Стандарты ANSI Z21.47, NFPA 54, ASHRAE, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - газовые приборы категории I
  - вентиляция типа B
  - дымосборник
  - AFUE котла
  - NFPA 54
  - ANSI Z21.47
  - общая вентиляция
  - ASHRAE
  - СП 60.13330
categories:
  - Системы вентиляции
tags:
  - газовые приборы
  - категория I
  - вентиляция
  - дымосборник
weight: 2
---

Приборы категории I (Category I appliances) — газовое оборудование, работающее при отрицательном давлении в вентиляционном канале (ниже атмосферного) в неконденсирующемся режиме (температура дымовых газов выше 135°C). Это наиболее распространённая конфигурация вентиляции для жилого и коммерческого газового оборудования. Приборы используют дымосборники (draft hoods) или барометрические заслонки (barometric dampers) для поддержания атмосферного давления на входе в вентиляцию, обеспечивая безопасный отвод дымовых газов через трубы типа B (Type B gas vent) или кирпичные дымоходы с облицовкой.

## Определение и характеристики

### Классификация по ANSI Z21.47

- **Давление в вентиляции:** отрицательное (ниже атмосферного)
- **Температура дымовых газов:** неконденсирующийся режим (более 135°C на входе в вентиляцию)
- **Типичный AFUE (annual fuel utilization efficiency):** 78–83% для печей; 80–84% для котлов

### Принцип работы с дымосборником

1. Продукты сгорания покидают теплообменник при 204–288°C.
2. Проходя через отверстие дымосборника, они смешиваются с воздухом помещения (воздух разбавления, dilution air).
3. Смесь поступает в вентиляцию при 149–232°C с уменьшенной концентрацией CO₂ (~5% против ~10% на входе).
4. Естественная тяга или вспомогательный вентилятор создают отрицательное давление.

**Профиль давления (типичный):**
- Камера сгорания: −2,5 до −12,5 Па
- Вход в дымосборник: −5 до −25 Па
- Выход из дымосборника: около атмосферного (±2,5 Па)
- Вентиляционный канал: −5 до −25 Па по всей длине

## Типичное оборудование

### Жилые приборы

**Газовые печи (gas furnaces):**
- Тепловая мощность: 11,7–58,6 кВт (жилые)
- AFUE: 78–80% (стандартная эффективность); 80–83% (средняя эффективность)
- Интегрированный дымосборник
- Диаметр патрубка: 76–178 мм

**Газовые котлы (gas boilers):**
- Тепловая мощность: 14,6–117 кВт
- AFUE: 80–84%
- Дымосборник или барометрическая заслонка
- Диаметр патрубка: 102–203 мм

**Водонагреватели (water heaters):**
- Тепловая мощность: 8,8–22 кВт
- Коэффициент использования энергии (EF): 0,58–0,62 (атмосферные)
- Интегрированный дымосборник
- Диаметр патрубка: 76–102 мм

### Коммерческое оборудование

**Коммерческие котлы:**
- Тепловая мощность: 117–1 758 кВт
- КПД горения: 81–83%
- Барометрическое управление тягой
- Диаметр патрубка: 254–610 мм

**Теплогенераторы (unit heaters):**
- Тепловая мощность: 8,8–117 кВт
- Дымосборник или дымосос (induced draft fan)
- Диаметр патрубка: 76–254 мм

## Материалы системы вентиляции

### Газовые трубы типа B (UL 441)

**Совместимость:** все приборы категории I без ограничения.

**Преимущества:**
- Зазор 25 мм до горючих конструкций — упрощает монтаж в тесных пространствах
- Малая масса, доступная стоимость
- Подтверждённая многолетняя практика

**Ограничения:** только отрицательное давление; при температуре ниже 135°C алюминиевый вкладыш подвержен коррозионному разрушению от конденсата.

### Кирпичные дымоходы с облицовкой

**Требования:** керамическая облицовка (clay tile liner, ASTM C315) или нержавеющая вставка (UL 1777); правильный подбор диаметра для исключения конденсации.

**Когда применяется:** существующие кирпичные дымоходы при наличии исправной облицовки; высокая пропускная способность для нескольких крупных приборов.

**Недостатки:** наружные дымоходы в холодном климате предрасположены к конденсации; часто переразмерены для современного эффективного оборудования; выше стоимость монтажа по сравнению с типом B.

### Дымоходы класса A

Переразмерены для категории I, но допустимы. Применяются при замене кирпичного дымохода или когда требуется возможность перевода на твёрдое топливо в будущем.

### Однослойный соединитель

Применяется только как соединительный трубопровод (прибор → вентиляция / дымоход). Не допускается прокладка через строительные конструкции; зазор 457 мм или 152 мм со щитком; максимальная длина — 75% высоты вентиляции, не более 3 м.

## Функции и размеры дымосборника

### Назначение дымосборника

**Обеспечение постоянной тяги:** дымосборник изолирует прибор от колебаний давления в вентиляционной системе — ветер, атмосферные изменения, включение других приборов не влияют на режим горения.

**Воздух разбавления:** температура газов снижается приблизительно вдвое; концентрация CO₂ падает с ~10% до ~5%; объёмный расход в дымоходе возрастает вдвое по сравнению с чистыми продуктами сгорания.

**Предотвращение выброса (spillage prevention):** при кратковременном отказе тяги воздух помещения поступает через отверстие дымосборника вместо обратного хода газов в камеру сгорания. Видимый выброс газов из дымосборника — признак нарушения работы вентиляции.

### Конфигурации дымосборника

- **Интегрированный (factory-installed):** предусмотрен на заводе; не может быть удалён или изменён
- **Монтируемый на объекте:** для котлов, конвертируемых горелок; подбирается по диаметру патрубка прибора; минимальный зазор над дымосборником — 152 мм
- **Двухходовой барометрический клапан:** взвешенная заслонка открывается при разбавлении или при чрезмерной тяге; регулируется под тягу конкретной установки

## Расчёт размеров вентиляции

### Таблицы NFPA 54 (Appendix G)

Выбор таблицы:
- Тип вентиляции (B, однослойная, кирпичная)
- Высота вентиляции
- Длина и уклон соединителя
- Единичная или общая вентиляция

**Факторы пропускной способности:**
- Большая высота дымохода → выше пропускная способность
- Короткий уклон соединителя → ниже пропускная способность
- Тип B > кирпичный > однослойный (для одного диаметра и высоты)

**Пример расчёта (SI).** Печь 23,4 кВт; вентиляция типа B высотой 6 м; соединитель 1,8 м.

По таблице G.2.4:
- Диаметр 102 мм: 22,6 кВт — недостаточно (< 23,4 кВт)
- Диаметр 127 мм: 31,7 кВт — подходит

**Выбор: вентиляция типа B диаметром 127 мм.**

### Общая вентиляция нескольких приборов

**Требования по NFPA 54:**
- Все приборы — категория I
- Размещены в одном помещении
- Соединитель меньшего прибора подключается выше, чем большего
- Подключение в пределах 457 мм от дымосборников
- Расчёт по таблицам Приложения G.2 для общей вентиляции

**Пример:** водонагреватель (11,7 кВт) + печь (29,3 кВт) → суммарная нагрузка 41 кВт → общая вентиляция 152 мм; раздельно: ВН — 102 мм, печь — 127 мм.

**Проблемы общей вентиляции:** при работе одного прибора дымоход переразмерен → снижается температура газов → возможна конденсация; риск обратной тяги к неработающему прибору. Современная тенденция: раздельная вентиляция каждого прибора.

## Лучшие практики монтажа

### Соединительный трубопровод

- **Материал:** однослойный (24-й калибр, оцинкованная сталь) или тип B
- **Уклон:** не менее 6,4 мм/м в направлении дымохода
- **Длина:** минимизировать для наилучших характеристик; не более 75% высоты или 3 м
- **Опоры:** через каждые 0,9–1,2 м для предотвращения провисания
- **Зазоры:** 457 мм (однослойный), 25,4 мм (тип B, жилые помещения)

### Вертикальная вентиляция

**Предпочтительна прямая вертикаль:** минимальное сопротивление, максимальная тяга, простой монтаж.

**При необходимости смещения:** колена 45° предпочтительнее 90°; минимизировать горизонтальные участки.

**Оконечник:**
- 0,9 м выше прохода через кровлю
- 0,6 м выше кровли в пределах 3 м
- 1,2 м от окон, дверей, воздухозаборников

### Подача воздуха горения

**Воздух помещения (традиционный метод):** достаточная инфильтрация или отверстия для подачи наружного воздуха; требования Главы 9 NFPA 54; в плотных зданиях требуется принудительная подача.

**Наружный воздух (прямой):** воздуховод с улицы к зоне прибора; снижает использование воздуха здания; повышает надёжность тяги; обязателен в зданиях с высокой степенью герметизации.

## Диагностика неисправностей

### Выброс из дымосборника

**Симптомы:** продукты сгорания выходят через отверстие дымосборника при пуске или работе прибора.

**Частые причины:**
1. Засор: гнездо птицы, ледяная пробка, мусор в вентиляции или колпаке
2. Недостаточная тяга: слишком короткая или переразмеренная вентиляция
3. Отрицательное давление в здании: вытяжные вентиляторы, дефицит воздуха горения
4. Нисходящий поток ветра: низкий или неправильно расположенный оконечник

**Диагностические шаги:**
1. Проверить дымоход и вентиляцию на засоры.
2. Сопоставить размеры с таблицами NFPA 54.
3. Измерить давление в здании при работе приборов и вытяжных систем.
4. Провести дымовой тест при различных направлениях ветра.
5. Проверить тягу щупом (smoke match) у дымосборника.

**Решения:** удалить засоры; скорректировать высоту или диаметр вентиляции; обеспечить подачу воздуха горения; перенести оконечник или увеличить его высоту.

### Конденсация в вентиляции

**Симптомы:** водяные пятна на соединениях; белые высолы; разрушение стенок вентиляции.

**Причины:** переразмеривание (низкая скорость, чрезмерное охлаждение); неизолированный наружный участок в холодном климате; частые кратковременные циклы работы.

**Решения:** уменьшить диаметр при переразмеривании; утеплить наружные участки вентиляции; проверить корректность работы автоматики горелки (частые короткие циклы — признак других неполадок).

## Нормативные документы

- **NFPA 54** (National Fuel Gas Code) — глава 12, Приложение G
- **ANSI Z21.47** — газовые центральные воздухонагреватели
- **UL 441** — газовые вентиляционные трубы
- **ASHRAE Handbook HVAC Systems and Equipment** — глава 35
- **IRC Глава 24** — жилые здания
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха
- **СП 62.13330.2020** — газораспределительные системы

Приборы категории I представляют отработанную, надёжную технологию отопления с простыми требованиями к вентиляции при правильном подборе размеров и монтаже согласно NFPA 54 и технической документации производителя.
