---
title: "Газовые приборы категории III"
aliases: ["Газовые приборы категории III"]
description: "Конденсационные газовые приборы категории III (category III appliances): работа при отрицательном давлении и конденсации, дымоудаляющий колпак, требования к дымоходам, управление конденсатом и нормативная база EN 13384, СП 42.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - категория III газовые приборы
  - конденсационная тяга
  - дымоудаляющий колпак
  - draft hood
  - AL29-4C дымоход
  - EN 13384
  - конденсат дымохода
  - ANSI Z21.13
categories:
  - Системы дымоудаления
  - Газовые приборы
tags:
  - категория III
  - конденсация
  - естественная тяга
  - нейтрализация конденсата
weight: 4
---

## Общая характеристика

Приборы категории III (category III appliances) — редкая классификация конденсационного газового оборудования, сочетающая низкотемпературный теплообменник (температура дымовых газов 38–60 °C) с естественной тягой через атмосферный дымоход при отрицательном статическом давлении в системе дымоудаления. Характерная особенность — наличие дымоудаляющего колпака (draft hood), предотвращающего обратную тягу и допускающего поступление воздуха разбавления.

Ограниченное распространение категории III в современной практике обусловлено фундаментальным конструктивным противоречием: конденсационный режим несовместим с надёжной естественной тягой при низких температурах дымовых газов. Основная масса конденсационного оборудования переходит в категорию IV (вентилятор принудительной тяги), обеспечивая лучшую управляемость и эффективность.

Категория III определена в ANSI Z21.13 / ASHRAE 223 и ISO 23601:2021 как переходная технология между неконденсационными приборами с естественной тягой (категория I) и форсированными конденсационными системами (категория IV).

## Физические принципы тяги при низкотемпературных газах

Естественная тяга в дымоходе возникает из разности плотностей горячих дымовых газов и холодного наружного воздуха. Располагаемая тяга (available draft) рассчитывается по формуле:

{{< formula display="true" >}}
\Delta P_{\text{тяги}} = \rho_{\text{окр}} \cdot g \cdot H \cdot \left( 1 - \frac{T_{\text{окр}}}{T_{\text{дым}}} \right)
{{< /formula >}}

где:
- $\rho_{\text{окр}}$ — плотность окружающего воздуха, ≈ 1,2 кг/м³;
- $g$ — ускорение свободного падения, 9,81 м/с²;
- $H$ — высота дымохода, м;
- $T_{\text{дым}}$, $T_{\text{окр}}$ — абсолютные температуры газов и воздуха, К.

**Пример расчёта.** Дымоход высотой $H$ = 6 м, $T_{\text{дым}}$ = 50 °C (323 К), $T_{\text{окр}}$ = 20 °C (293 К):

{{< formula display="true" >}}
\Delta P = 1{,}2 \cdot 9{,}81 \cdot 6 \cdot \left(1 - \frac{293}{323}\right) \approx 1{,}2 \cdot 9{,}81 \cdot 6 \cdot 0{,}093 \approx 6{,}6 \text{ Па}
{{< /formula >}}

Это значительно ниже, чем для приборов категории I ($T_{\text{дым}}$ ≈ 200 °C, $\Delta P$ ≈ 50–100 Па при той же высоте). Сниженная движущая сила требует увеличенных диаметров дымохода и тщательной теплоизоляции для поддержания располагаемой тяги.

Дымоудаляющий колпак вводит дополнительный воздух разбавления (30–50 % сверх стехиометрического), что снижает среднюю температуру смеси и парадоксально уменьшает располагаемую тягу. Баланс между предотвращением обратной тяги и сохранением надёжной тяги остаётся ключевой задачей проектирования.

## Конденсация: образование и объём конденсата

Охлаждение дымовых газов ниже точки росы водяного пара вызывает конденсацию внутри теплообменника. Для природного газа точка росы водяного пара составляет примерно 57 °C при стехиометрическом сжигании; для пропана — около 49 °C. Интенсивность конденсации:

{{< formula display="true" >}}
V_{\text{конд}} \approx 0{,}96 \text{ л/ч на 1 кВт тепловой мощности}
{{< /formula >}}

Для прибора мощностью 30 кВт ожидаемый выход конденсата достигает 28–30 л/сут при полной нагрузке. Конденсат содержит растворённые CO₂, SO₂ и NO₂, образуя слабую кислоту pH 3–5. Перед сбросом в канализацию конденсат нейтрализуется до pH ≥ 6,5 согласно EN 806 и СП 31.13330.2020.

### Управление конденсатом

- **Теплообменник**: нержавеющая сталь AL29-4C, 316L или эпоксидное покрытие для защиты от кислотного конденсата;
- **Транспортировка**: трубопровод ПВХ или полипропилен с уклоном ≥ 1:50 к точке сбора;
- **Нейтрализация**: реактор с известняком (CaCO₃) или гидроксидом кальция Ca(OH)₂;
- **Дренаж**: подключение к канализации или сборной ёмкости с насосом.

Критическая проблема категории III: конденсация может происходить также в системе дымоудаления при избыточном охлаждении. Для её предотвращения дымоход изолируется керамическим волокном или минеральной ватой толщиной 13–25 мм.

## Материалы дымоходных каналов

{{< table title="Допустимые материалы дымоходов для категории III" >}}
| Материал | Применение | Примечание |
|---|---|---|
| Газовый вкладыш тип B-1 | Конденсационные системы (кат. III/IV) | Нержавеющая облицовка, требует теплоизоляции |
| AL29-4C (ASTM A240) | Высококачественные конденсационные системы | 29 % Cr + 4 % Mo; стойкость к H₂SO₄ и Cl⁻ |
| Керамический кирпич + нерж. облицовка | Реконструкция существующих дымоходов | Требует полной переоблицовки |
{{< /table >}}

Стандартные дымоходы типа B (для категории I) недопустимы при конденсационном режиме: алюминиевая внутренняя стенка разрушается от кислотного конденсата за 1–3 года.

Диаметр дымохода рассчитывается по таблицам EN 13384-1 с поправочным коэффициентом 1,3–1,5 к значению для категории I. Горизонтальные участки ограничиваются длиной не более 1,2 м с уклоном ≥ 15° для самотёчного дренажа конденсата.

## Расчёт минимальной высоты дымохода

Для надёжной работы категории III минимальная высота дымохода составляет 4,6–6,1 м от колпака до выходного устройства. Требуемая высота рассчитывается итеративным методом:

{{< formula display="true" >}}
H_{\text{мин}} = \frac{\Delta P_{\text{треб}}}{\rho_{\text{окр}} \cdot g \cdot \left(1 - \frac{T_{\text{окр}}}{T_{\text{дым}}}\right)}
{{< /formula >}}

где $\Delta P_{\text{треб}}$ — суммарные потери давления в приборе, колпаке и системе дымоудаления (типично 5–15 Па).

Консервативное проектирование обеспечивает запас располагаемой тяги не менее 50 % сверх расчётного минимума для компенсации ветрового давления (±5–15 Па на открытой местности при скорости ветра 6 м/с) и сезонных вариаций.

## Функция дымоудаляющего колпака

Дымоудаляющий колпак (draft hood) выполняет три функции:

1. **Предотвращение обратной тяги**: при отключении горелки или избыточной мощности вытяжных систем здания продукты сгорания не поступают в помещение через колпак.
2. **Ограничение избыточной тяги**: открытые проёмы колпака сбрасывают избыточное разрежение, защищая камеру сгорания от чрезмерно быстрого горения.
3. **Подмешивание воздуха разбавления**: окружающий воздух снижает температуру смеси, уменьшая выброс NO₂.

Паразитный эффект колпака: дополнительный воздух разбавления требует нагрева от комнатной температуры до 50 °C, снижая номинальную тепловую эффективность на 2–5 % по сравнению с герметичными приборами категории IV. Это один из аргументов в пользу перехода на принудительную вентиляцию при проектировании новых установок.

## Ввод в эксплуатацию

Ввод в эксплуатацию включает четыре обязательных испытания:

1. **Проверка выброса дымовых газов (spillage test)**: дымовой карандаш у открытия колпака при холодном пуске, максимальной нагрузке и работе всех конкурирующих вытяжных устройств — выброс на протяжении более 30–60 с недопустим.
2. **Измерение тяги**: манометр на выходе колпака — типично 2,5–10 Па; отрицательное значение устанавливает базовое значение для мониторинга.
3. **Анализ дымовых газов**: CO < 50 ppm, CO₂ = 8–10 % (природный газ) подтверждают качество сгорания.
4. **Испытание дренажа конденсата**: визуальный контроль расхода, pH после нейтрализации ≥ 6,5, отсутствие протечек.

Любые изменения герметичности оболочки здания или мощности вытяжных систем требуют повторного испытания на выброс.

## Нормативная база

{{< table title="Применимые стандарты для категории III" >}}
| Стандарт | Область применения |
|---|---|
| ANSI Z21.13 / ASHRAE 223 | Классификация приборов, определение категорий I–IV (США) |
| ISO 23601:2021 | Конденсационные приборы и системы дымоудаления |
| EN 13384-1 | Расчёт пропускной способности дымоходов (Европа) |
| EN 806 | Качество конденсата, требование pH ≥ 6,5 |
| СП 60.13330.2020 | Отопление, вентиляция и кондиционирование (Россия) |
| СП 31.13330.2020 | Водоснабжение и канализация; требования к сбросу конденсата |
{{< /table >}}

## Практические параметры проектирования

{{< table title="Типовые параметры для систем категории III" >}}
| Параметр | Диапазон |
|---|---|
| Температура дымовых газов | 38–60 °C |
| Располагаемая тяга | 5–15 Па |
| Минимальная высота дымохода | 4,6–6,1 м |
| Поправочный коэффициент диаметра | ×1,3–1,5 к расчётному |
| Толщина теплоизоляции дымохода | 13–25 мм |
| Выход конденсата | ≈ 1 л/ч на 1 кВт |
| pH конденсата после нейтрализации | ≥ 6,5 |
{{< /table >}}

## Области применения и ограничения

Категория III применяется в специализированных ситуациях:
- реконструкция котельных с существующими атмосферными дымоходами, когда замена невозможна;
- промышленные нагреватели с требованиями к отводу конденсата при отсутствии электропитания вентилятора;
- лабораторные системы вытяжки с конденсационной рекуперацией.

**Ограничения для новых объектов**: при наличии альтернативы следует предпочитать оборудование категории IV с принудительной вентиляцией. Оно обеспечивает более высокую надёжность, гибкость маршрутизации вентиляции и КПД AFUE > 90 %, а также устраняет зависимость от атмосферных условий и высоты дымохода.

---

Приборы категории III требуют профессионального проектирования с учётом уникального сочетания конденсационного режима и ограниченной естественной тяги. Ключевые риски — выброс продуктов сгорания при недостаточной тяге и коррозия дымохода при использовании несовместимых материалов — устраняются строгим соответствием EN 13384, ANSI Z21.13 и требованиям СП 60.13330.
