---
title: "Газовые дымовые каналы типа B"
aliases: ["Газовые дымовые каналы типа B"]
description: "Технические требования к газовым дымовым каналам типа B (type B gas vent) по стандарту UL 441: двустенная конструкция, зазоры до горючих материалов, подбор сечения по таблицам NFPA 54, монтаж и типичные неисправности. Применение для приборов категории I."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - тип B дымовой канал
  - type B gas vent
  - UL 441
  - NFPA 54 таблицы пропускной способности
  - газовые приборы категория I
  - двустенный дымоход
  - зазор до горючих материалов
categories:
  - Системы дымоудаления
  - Газовые приборы
tags:
  - тип B
  - дымовой канал
  - категория I
  - UL 441
weight: 1
---

## Общая характеристика

Газовые дымовые каналы типа B (type B gas vents) — это заводские двустенные металлические системы вентиляции, сертифицированные по стандарту UL 441 специально для газовых приборов категории I (category I appliances). Двустенная конструкция с воздушным промежуточным слоем позволяет снизить требуемое расстояние до горючих материалов до 25 мм вместо 450 мм для одностенных систем. Тип B — стандартное решение для вентиляции газовых печей, котлов и водонагревателей с атмосферной горелкой и дымоудаляющим колпаком (draft hood).

## Конструкция и материалы

### Двустенная сборка

**Внутренняя стенка:**
- Материал: алюминий, минимальная толщина 0,46 мм (24-й калибр);
- гладкая поверхность для низкого гидравлического сопротивления;
- коррозионная стойкость к конденсату обычного газового сгорания;
- цельные секции с загнутыми швами.

**Воздушный зазор:**
- ширина 6–25 мм между внутренней и наружной стенками;
- тепловая изоляция от нагрева снаружи;
- конвективная циркуляция воздуха охлаждает наружную стенку;
- поддерживает температуру внутренней стенки для надёжной тяги.

**Наружная стенка:**
- Материал: оцинкованная сталь или алюминий, 26–28-й калибр;
- конструктивная несущая функция;
- защита от атмосферного воздействия при наружных установках;
- температура наружной поверхности при нормальной работе не превышает 82 °C.

### Системы соединения секций

**Байонетный замок (наиболее распространён):** штекерный и гнездовой концы секций соединяются поворотом на четверть оборота по часовой стрелке. Обеспечивает надёжную механическую фиксацию без инструментов.

**Защёлочное соединение:** соединение вдавливанием с пружинными зажимами. Более быстрый монтаж, ограничен отдельными производителями.

**Телескопическое соединение:** перекрывающееся, фиксируется тремя саморезами из листовой стали. Устаревший тип.

**Критическая ориентация:** штекерный конец всегда направлен вниз (к прибору). Нарушение ориентации приводит к скоплению конденсата в соединении и деградации алюминиевой вкладки.

## Температурные и напорные характеристики

{{< table title="Рабочие параметры дымовых каналов типа B" >}}
| Параметр | Значение |
|---|---|
| Макс. непрерывная температура дымовых газов | 260 °C |
| Испытательная температура по UL 441 | 288 °C в течение 1 ч |
| Допустимое давление в канале | Только отрицательное (естественная тяга) |
| Макс. температура наружной поверхности | 82 °C |
| Расстояние до горючих материалов | 25 мм |
{{< /table >}}

Положительное давление в вентиляционном канале аннулирует сертификацию UL 441. Тип B предназначен исключительно для приборов категории I с отрицательным давлением (natural draft или induced draft с отрицательным давлением в соединителе).

### Профиль температур при работе

- Выход из прибора: 149–232 °C;
- канал у колпака: 93–149 °C (зависит от высоты и наружной температуры);
- наружная поверхность стенки: 38–82 °C;
- воздух на расстоянии 25 мм от канала: < 74 °C.

Потери тепла через стенки канала составляют 20–30 % от явной теплоты дымовых газов. Это снижает тягу по сравнению с изолированным дымоходом, но является нормой для типа B.

## Расстояния до горючих материалов

### Жилые объекты

**Стандартное расстояние:** 25 мм до горючих конструкций (деревянный каркас, фанера, ОСП, гипсокартон на горючем каркасе, стекловата, напыляемая пена).

Поддержание расстояния обеспечивается:
- противопожарными распорками (firestop spacers) в проходах через перекрытия;
- контролем уплотнения теплоизоляции — изоляция не должна соприкасаться с каналом;
- визуальной проверкой перед закрытием стен.

### Коммерческие объекты

Для высотных зданий и при указании органа, имеющего юрисдикцию (authority having jurisdiction, AHJ), расстояние увеличивается до 150 мм.

### Уменьшение расстояния

Уменьшение установленного расстояния 25 мм для типа B не допускается ни при каких конструктивных решениях. Системы уменьшения зазора (экраны, втулки) неприменимы к сертифицированным каналам типа B.

## Подбор сечения по таблицам NFPA 54

### Организация таблиц (Appendix G)

Таблицы NFPA 54 содержат значения максимальной входной тепловой мощности прибора (кДж/ч или тыс. BTU/ч) в зависимости от:
- диаметра канала (типично 75–300 мм);
- высоты канала (типично 1,8–15 м);
- длины и конфигурации соединителя (connector).

**Факторы, увеличивающие пропускную способность:**
- большая высота (увеличивает тягу);
- больший подъём соединителя (горячее газы, лучше тяга);
- меньше поворотов в соединителе.

**Факторы, снижающие пропускную способность:**
- большая длина соединителя (повышает сопротивление);
- большое количество колен;
- наружная установка при холодном климате.

### Пример подбора: один прибор

**Исходные данные:**
- газовая печь, тепловая мощность 280 000 кДж/ч;
- высота канала 7,6 м;
- одностенный соединитель длиной 2,4 м, подъём 0,3 м;
- канал типа B.

**Выбор таблицы:** NFPA 54, Таблица G.2.4 (тип B, одностенный соединитель, 2,4 м).

**Поиск при высоте 7,6 м (интерполяция):**

{{< table title="Пропускная способность типа B, высота 7,6 м (по NFPA 54 Appendix G)" >}}
| Диаметр | Пропускная способность, кДж/ч |
|---|---|
| 100 мм | 238 000 |
| 125 мм | 322 000 |
| 150 мм | 546 000 |
{{< /table >}}

**Выбор:** диаметр 125 мм (322 000 > 280 000; не чрезмерно завышен).

### Пример подбора: два прибора на общий канал

**Исходные данные:**
- водонагреватель: 112 000 кДж/ч, выход 100 мм;
- печь: 224 000 кДж/ч, выход 125 мм;
- высота общего канала: 9,1 м;
- соединители раздельные, коллектор в пределах 450 мм от нижней точки канала.

**Подбор по NFPA 54, Таблица G.2.5:**
- суммарная мощность: 336 000 кДж/ч;
- при высоте 9,1 м, диаметр 125 мм: 418 000 кДж/ч > 336 000 — достаточно.

**Итог:**
- соединитель водонагревателя: Ø 100 мм, тип B;
- соединитель печи: Ø 125 мм, тип B;
- общий вертикальный канал: Ø 125 мм, тип B.

Вход меньшего прибора в общий канал располагается выше входа большего — требование NFPA 54.

## Требования к монтажу

### Соединитель (connector)

- **Уклон:** подъём не менее 0,6 см на 30 см горизонтального хода в направлении канала;
- **Максимальная длина:** 75 % высоты вертикального канала (практически ≈ 3 м для жилого дома);
- **Опоры:** через каждые 900 мм горизонтальных участков;
- **Соединения:** перекрытие не менее 25 мм, три самореза из листовой стали на стык; штекерный конец направлен по ходу газов (вверх).

### Вертикальный канал

Канал типа B самонесущий при правильно выполненных байонетных замках. Дополнительные опоры по длине не требуются при проходах через перекрытия с использованием противопожарных распорок.

### Проходы

**Перекрытия и чердак:**
- сертифицированная противопожарная распорка (listed firestop spacer);
- поддерживает расстояние 25 мм до каркаса;
- не передаёт нагрузку канала на конструкцию перекрытия;
- материал: листовая сталь или сертифицированный полимер.

**Кровля:**
- регулируемый фланец для уклонов кровли 0/12–12/12;
- штормовой воротник поверх фланца;
- герметизация кровельным мастичным составом;
- расстояние до настила: не менее 25 мм.

### Выходное устройство (терминал)

{{< table title="Требования к высоте терминала типа B (NFPA 54)" >}}
| Ситуация | Нормативное требование |
|---|---|
| Выше точки прохода через кровлю | ≥ 900 мм (правило «3-2-10»: 3 фута) |
| Выше кровли в пределах 3 м по горизонтали | ≥ 600 мм |
| Расстояние вниз от окна / двери | ≥ 1200 мм |
| Расстояние по горизонтали от окна / двери | ≥ 1200 мм |
| Расстояние выше окна / двери | ≥ 300 мм |
| От принудительного воздухозаборника | ≥ 2400 мм |
{{< /table >}}

Колпак терминала (типа B, listed cap) обязателен: защищает от осадков и птиц. Свободная площадь колпака — не менее 3–4 × сечение канала.

## Преимущества и ограничения

### Преимущества

- Расстояние 25 мм против 450 мм для одностенных каналов — упрощает прокладку в каркасных стенах;
- низкая стоимость по сравнению с дымоходами класса A;
- лёгкий монтаж без специализированного инструмента;
- десятилетия подтверждённой надёжности в жилых объектах;
- широкое признание всеми строительными кодексами и AHJ.

### Ограничения

- Только приборы категории I; запрещён при положительном давлении;
- алюминиевая внутренняя стенка уязвима к кислотному конденсату при систематическом переохлаждении (чрезмерный диаметр, наружные установки);
- совместимость только компонентов одного производителя — смешивание брендов запрещено;
- расстояние 25 мм обязательно — канал нельзя укладывать в теплоизоляцию.

## Типичные неисправности и методы устранения

### Повреждение от конденсата

**Симптомы:** белые или коричневые потёки в местах стыков; деградация внутренней вкладки.

**Причины:**
- диаметр существенно завышен относительно мощности прибора;
- чрезмерная длина соединителя;
- наружная установка без изоляции в холодном климате.

**Устранение:** проверить подбор по таблицам NFPA 54; при значительном завышении уменьшить диаметр; изолировать наружные участки; заменить повреждённые секции до сквозной коррозии.

### Выброс дымовых газов из колпака

**Симптомы:** дымовые газы выходят из отверстия дымоудаляющего колпака при пуске или во время работы.

**Причины:**
- закупорка (птичьи гнёзда, закрытый колпак, лёд);
- недостаточная высота канала;
- избыточное разрежение в здании от вытяжных устройств.

**Устранение:** проверить и очистить канал и колпак; увеличить высоту; обеспечить поступление воздуха для горения.

### Вибрация и шум

**Симптомы:** гудение и резонанс при работе прибора.

**Причины:** недостаточный прямой участок (не менее 150 мм) между колпаком и соединителем; незакреплённые стыки.

**Устранение:** обеспечить минимальный прямой участок 150 мм; затянуть байонетные замки; добавить промежуточные опоры.

## Нормативная база

- **UL 441** — конструкция и испытания газовых дымовых каналов типа B;
- **NFPA 54 (ANSI Z223.1)** — Национальный кодекс природного газа, Appendix G — таблицы пропускной способности;
- **ASHRAE Handbook — HVAC Systems and Equipment** — расчёт и применение систем дымоудаления;
- **International Mechanical Code (IMC)** — требования к монтажу;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование (Россия);
- **ГОСТ Р 52499–2005** — безопасность газовых приборов.

---

Газовые дымовые каналы типа B обеспечивают безопасную и экономичную вентиляцию миллионов жилых и коммерческих газовых приборов при строгом соответствии NFPA 54, UL 441 и инструкциям производителя. Правильный подбор сечения по таблицам пропускной способности и соблюдение требований к монтажу — ключевые условия долгосрочной надёжности.
