---
title: "Кирпичные дымоходы"
aliases: ["Кирпичные дымоходы"]
description: "Проектирование и строительство кирпичных дымоходов (masonry chimneys): материалы кладки, керамические и стальные вкладыши, расчёт сечения и тяги, зазоры до горючих материалов, соответствие NFPA 211, IRC и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - кирпичный дымоход
  - masonry chimney
  - NFPA 211
  - керамический вкладыш
  - нержавеющая сталь AL29-4C
  - расчёт тяги дымохода
  - СП 60.13330
  - ASTM C315
categories:
  - Системы дымоудаления
  - Строительные конструкции
tags:
  - кирпичный дымоход
  - вкладыш дымохода
  - NFPA 211
  - тяга
weight: 1
---

## Общая характеристика

Кирпичные дымоходы (masonry chimneys) — постоянные монолитные конструкции из кирпича, бетонных блоков или природного камня для отвода продуктов сгорания из каминов, печей, котлов и других приборов на твёрдом, жидком и газообразном топливе. Надлежащее проектирование и строительство регламентируются NFPA 211 (Standard for Chimneys, Fireplaces, Vents, and Solid Fuel-Burning Appliances), IRC Chapter 10, а в России — СП 60.13330.2020 и СП 89.13330.2012.

Кирпичные дымоходы отличаются высокой тепловой инерцией (thermal mass), что обеспечивает стабильную тягу в установившемся режиме, однако требует длительного прогрева при холодном пуске. Для любого газового прибора кирпичный дымоход обязан иметь одобренный вкладыш (liner) — требование NFPA 211.

## Материалы конструкции

### Кладочные единицы

**Кирпич:**
- полнотелый кирпич ASTM C216, марка MW (умеренное выветривание) или SW (суровое выветривание);
- минимальная прочность на сжатие: 24 МПа;
- огнеупорный кирпич (firebrick) — высокоглинозёмный, для топок каминов и нагревательных приборов;
- раствор ASTM C270 Type N (5,2 МПа) для надземных частей или Type S (12,4 МПа) для подземных.

**Бетонный блок:**
- стандартный блок ASTM C90, размер 203×203×406 мм;
- минимальная толщина лицевой оболочки 32 мм;
- сплошной верхний ряд (solid cap) — конструктивная целостность;
- быстрее в строительстве и дешевле кирпича, требует штукатурки или облицовки.

**Природный камень:**
- бутовый камень: неправильная форма, толщина стен 305–406 мм;
- пиленый камень: прямоугольные блоки, аналогично кирпичу;
- высокая тепловая масса — преимущество для приборов на твёрдом топливе.

### Дымоходные вкладыши

**Керамические вкладыши (terra cotta liners):**
- стандарт ASTM C315, круглые или прямоугольные;
- номинальные внутренние размеры: круглые — 150, 180, 200, 250, 300, 380, 460 мм; прямоугольные — 203×203, 203×305, 305×305, 305×406 мм;
- монтаж: зазор от вкладыша до кладки ≥ 6 мм; швы — жаропрочный цемент (refractory cement), гладкая внутренняя поверхность;
- температурный рейтинг: 982 °C непрерывно;
- ограничение: хрупкость при термоциклировании и после пожара в дымоходе.

**Монолитные (цельнолитые) вкладыши:**
- перлито-цементный или пуццолан-цементный состав, заливается вокруг надувной формы;
- минимальная толщина 25–50 мм;
- бесшовная конструкция, теплоизоляция и укрепление дымохода одновременно;
- применение: реновация деградировавших кирпичных дымоходов.

**Вкладыши из нержавеющей стали:**

{{< table title="Материалы стальных вкладышей по типу прибора и топлива" >}}
| Марка стали | Применение | Условия |
|---|---|---|
| AISI 304 (EN 1.4301) | Газовые приборы, конденсационные | Низкое содержание серы в топливе |
| AISI 316L (EN 1.4404) | Жидкое топливо, твёрдое топливо, высокое содержание серы | Повышенная коррозионная стойкость |
| AL29-4C (ASTM A240) | Конденсационные газовые котлы (категория IV) | 29 % Cr + 4 % Mo; максимальная кислотостойкость |
{{< /table >}}

Жёсткие вкладыши применяются для прямых участков; гибкие гофрированные — для смещённых или изогнутых дымоходов. Теплоизоляционное одеяло (insulation blanket) рекомендуется особенно для наружных дымоходов: снижает конденсацию и улучшает тягу. Монтаж включает верхнюю опорную пластину (top plate), нижний переходной тройник с лючком очистки.

## Конструктивные требования

### Толщина стен

- **Кирпич:** минимум 102 мм сплошной кладки; стандарт для устойчивых дымоходов — 203 мм (две версты); для многоканальных и высоких дымоходов — 305 мм;
- **Бетонный блок:** минимум 203 мм номинальной толщины; армирование стержнями при высоте > 12 м или в сейсмических зонах.

### Фундамент

- бетонная подошва (footing) толщиной не менее 305 мм;
- ширина: ширина дымохода + 152 мм с каждой стороны;
- глубина: ниже глубины промерзания грунта по местному СП;
- несущая способность грунта не менее 97,7 кПа или по проекту.

### Зазоры до горючих материалов

Согласно NFPA 211 и IRC Section R1003.18:

{{< table title="Требования к зазорам от кирпичного дымохода до горючих материалов" >}}
| Элемент | Минимальный зазор |
|---|---|
| Стены дымохода до горючих (стандарт) | 51 мм |
| Проход через перекрытие и кровлю | 51 мм со всех сторон |
| Зазор до настила кровли | 51 мм |
{{< /table >}}

**Исключение:** при толщине стен ≥ 203 мм и трёхстороннем открытом расположении дымохода допускается контакт наружной поверхности с горючими материалами (IRC Section R1003.18, exception).

## Расчёт сечения дымоходного канала

### Принцип подбора для одного прибора

Площадь сечения канала не должна быть меньше площади выхода прибора. Круглые вкладыши обеспечивают на 20–25 % лучшую гидравлическую пропускную способность по сравнению с прямоугольными при одинаковой площади сечения.

**Пример.** Газовая печь с патрубком Ø 150 мм (площадь выхода 17 670 мм²):
- круглый вкладыш Ø 150 мм (17 670 мм²) — оптимально;
- прямоугольный 203×203 мм (41 290 мм²) — завышен в 2,3 раза, усиливает конденсацию.

### Расчёт тяги

Теоретическая тяга определяется гидростатической разностью давлений:

{{< formula display="true" >}}
\Delta P = \rho_a \cdot g \cdot H \cdot \left(1 - \frac{T_a}{T_g}\right)
{{< /formula >}}

где $\rho_a$ — плотность наружного воздуха (кг/м³), $g$ = 9,81 м/с², $H$ — высота дымохода (м), $T_a$ и $T_g$ — абсолютные температуры воздуха и газов (К).

**Пример.** $H$ = 7,6 м, $T_g$ = 204 °C (477 К), $T_a$ = 21 °C (294 К):

{{< formula display="true" >}}
\Delta P = 1{,}2 \cdot 9{,}81 \cdot 7{,}6 \cdot \left(1 - \frac{294}{477}\right) = 1{,}2 \cdot 9{,}81 \cdot 7{,}6 \cdot 0{,}384 \approx 34{,}3 \text{ Па}
{{< /formula >}}

Минимальная практическая высота для жилых приборов: **4,6 м**.

### Общий дымоход для нескольких приборов

Требования NFPA 54:
- все приборы категории I с дымоудаляющим колпаком;
- совмещение приборов с принудительной и атмосферной тягой недопустимо;
- соединитель меньшего прибора входит выше соединителя большего;
- суммарная мощность не превышает пропускную способность канала по таблицам NFPA 54 Appendix G.

Предпочтительный подход — индивидуальный канал для каждого прибора.

## Высота завершения

Согласно NFPA 211 и IRC Section R1003.9:

{{< table title="Нормативные требования к высоте завершения дымохода" >}}
| Тип кровли | Требование |
|---|---|
| Плоская кровля | ≥ 900 мм выше самой высокой точки прохода через кровлю |
| Скатная кровля | ≥ 600 мм выше кровли в пределах 3 м по горизонтали |
| Вблизи конька, парапета, препятствия в пределах 3 м | ≥ 600 мм выше препятствия |
{{< /table >}}

## Аксессуары

### Дождевой колпак (rain cap)

- защита от осадков, снижение нисходящих потоков, предотвращение засорения;
- сетка с ячейкой 13–19 мм;
- материал: нержавеющая сталь, медь или алюминий;
- свободная площадь сечения колпака: не менее 4 × площадь канала.

### Искрогаситель (spark arrestor)

Обязателен при сжигании твёрдого топлива в районах, подверженных лесным пожарам. Металлическая сетка с максимальным размером ячейки 13 мм.

### Лючок очистки (cleanout door)

- расположение: основание дымохода, ниже подключения самого нижнего прибора;
- минимальный размер: 150×150 мм для малых каналов, 305×305 мм для больших;
- чугунная или стальная дверца с уплотнением.

## Типичные неисправности и методы устранения

### Конденсация и деградация кладки

**Причины:** завышенное сечение канала, наружное расположение дымохода, подключение высокоэффективных приборов без замены вкладыша.

**Последствия:** растрескивание керамического вкладыша, высолы (efflorescence), разрушение раствора.

**Устранение:** установка нержавеющего вкладыша AL29-4C с теплоизоляционным одеялом; подбор диаметра по таблицам NFPA 54.

### Недостаточная тяга

**Симптомы:** выброс у колпака, нагар, плохое качество сгорания.

**Причины:** недостаточная высота, завышенное сечение, избыточное сопротивление.

**Устранение:** увеличить высоту надстройкой; уменьшить сечение вкладышем; устранить засоры.

### Чрезмерная тяга

**Симптомы:** шумное горение, ускоренный расход топлива, срыв пламени.

**Причины:** очень высокий дымоход при высокой температуре газов.

**Устранение:** барометрический регулятор тяги (barometric draft regulator); снижение мощности горелки.

### Отклонение дымохода

**Причины:** неравномерная осадка, пучение грунта.

**Устранение:** укрепление фундамента; перекладка при отклонении > 25 мм на 1,5 м.

## Нормативная база

- **NFPA 211** — материалы вкладышей, зазоры, высота завершения, подошва фундамента;
- **IRC Chapter 10 (Chimney and Fireplaces)** — конструктивные детали каминов;
- **ASHRAE Handbook — HVAC Systems and Equipment** — расчёт тяги и подбор сечения;
- **EN 13384-1** — метод расчёта пропускной способности и тяги (Европа);
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование (Россия);
- **СП 89.13330.2012** — котельные установки.

## Проверка и техническое обслуживание

**Ежегодная инспекция:**
- визуальный осмотр доступных внутренних и наружных поверхностей;
- проверка трещин, высолов, состояния раствора, колпака и гидроизоляции;
- видеоинспекция камерой при признаках деградации вкладыша.

**Периодичность очистки:**
- газовые приборы: ежегодная проверка, очистка по необходимости (обычно раз в 3–5 лет);
- жидкотопливные приборы: ежегодная очистка;
- твёрдое топливо: при накоплении креозота более 3 мм.

Рекомендуется привлечение специалистов с сертификатами CSIA (Chimney Safety Institute of America) или NFI (National Fireplace Institute).

---

Правильно построенный и обслуживаемый кирпичный дымоход служит десятилетиями. Соответствие NFPA 211, IRC и СП 60.13330, включая применение одобренных вкладышей и соблюдение зазоров, является обязательным условием конструктивной безопасности и надёжного дымоудаления.
