---
title: "Требования безопасности систем дымоудаления"
aliases: ["Требования безопасности систем дымоудаления"]
description: "Комплексные требования безопасности систем отвода продуктов сгорания: расчёт воздуха горения для ограниченных и неограниченных помещений, испытание на выброс, мониторинг CO, проверка тяги. Стандарты NFPA 54, IMC, EN 13384, СП 60.13330 и ГОСТ 30494."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - безопасность дымоудаления
  - воздух горения
  - обратный поток дымовых газов
  - spillage test
  - мониторинг CO
  - NFPA 54
  - СП 60.13330
  - ГОСТ 30494
categories:
  - Системы дымоудаления
  - Безопасность
tags:
  - безопасность горения
  - воздух горения
  - CO монитор
  - тяга
weight: 7
---

## Общая характеристика

Безопасность газовых и жидкотопливных отопительных приборов определяется тремя взаимосвязанными факторами: адекватным снабжением воздухом для горения (combustion air), надлежащим проектированием системы дымоудаления и верификационными испытаниями при вводе в эксплуатацию и в ходе технического обслуживания. Требования охватывают установившийся режим, переходные процессы при пуске, ситуации избыточного разрежения в здании от вытяжных устройств и неблагоприятные погодные условия.

Соответствие NFPA 54 (National Fuel Gas Code), International Mechanical Code (IMC) и спецификациям производителя обеспечивает монтаж, при котором риски отравления монооксидом углерода (CO), пожара и взрыва сведены к минимуму. В России требования определяются СП 60.13330.2020, ГОСТ 30494–2021 и ГОСТ Р 52499–2005.

## Расчёт воздуха для горения

### Стехиометрические и практические требования

Полное сжигание природного газа требует теоретического объёма воздуха ≈ 10 м³ на 1 м³ газа. На практике для обеспечения полноты сгорания подаётся избыток воздуха 15–30 %. Недостаток воздуха вызывает неполное сгорание: образуется токсичный CO, сажа, снижается эффективность прибора.

Признаки недостаточного воздуха горения:
- жёлтое коптящее пламя вместо голубого;
- накопление сажи на теплообменнике;
- учащённое срабатывание ограничителей температуры;
- выброс (spillage) дымовых газов из колпака;
- повышенная концентрация CO в помещении.

### Ограниченные помещения (confined spaces)

Помещение считается ограниченным (confined), если его объём составляет менее $V_{\min} = 0{,}0142 \text{ м}^3 / \text{(кДж/ч)}$ суммарного теплового ввода приборов.

**Пример.** Приборы суммарной мощностью 100 кВт = 360 000 кДж/ч. Минимальный объём незамкнутого помещения: $0{,}0142 \times 360{000} = 5112$ м³. Любое механическое помещение с меньшим объёмом считается ограниченным и требует специальных открытий.

Размеры открытий для подачи воздуха:

{{< table title="Требования к открытиям для воздуха горения в ограниченных помещениях (NFPA 54)" >}}
| Конфигурация открытий | Требуемая площадь |
|---|---|
| Два постоянных открытия, вертикальные воздуховоды наружу | 0,075 см² на 1 кДж/ч (каждое) |
| Два постоянных открытия, горизонтальные воздуховоды наружу | 0,15 см² на 1 кДж/ч (каждое) |
| Прямые открытия через наружную стену | 0,065 см² на 100 BTU/ч |
{{< /table >}}

Все площади указаны как свободная (effective free area) с учётом решёток и жалюзи.

### Неограниченные помещения (unconfined spaces)

Помещения с объёмом свыше расчётного минимума в здании стандартной конструкции могут использовать инфильтрационный воздух (infiltration air). Однако современная плотная конструкция с непрерывным воздушным барьером и механической вентиляцией требует организованного подвода воздуха горения даже в формально неограниченных помещениях.

### Прямой забор воздуха снаружи (direct outdoor combustion air)

Система с полным наружным забором исключает зависимость от инфильтрации и сохраняет качество воздуха в помещении. Обязательна при плотной конструкции здания.

Требования к наружным открытиям:
- одно верхнее (в пределах 300 мм от потолка) и одно нижнее (в пределах 300 мм от пола);
- разделение от выхода дымовых газов: не менее 1200–1800 мм;
- защита от мусора, снега и насекомых без уменьшения свободной площади.

## Воздух подпитки при механической вытяжке

Вытяжные системы (вытяжки плит, вентиляторы ванных комнат, сушилки) создают разрежение в здании, подавляющее тягу приборов с атмосферной горелкой. По NFPA 54 и IMC вытяжные системы производительностью свыше 190 м³/ч требуют организованного подпиточного воздуха (make-up air).

**Принципы:**
- объём подпитки ≈ расходу вытяжки;
- в холодном климате воздух подогревается для исключения дискомфорта;
- подпиточный воздух интегрируется с блокировками основной вытяжки;
- при невозможности обеспечить подпитку — переход на приборы с принудительной тягой (power vent).

## Испытание на выброс (spillage test)

Протокол испытания на выброс дымовых газов (spillage test / backdraft test) проверяет надёжность тяги в наихудших условиях:

1. Запустить прибор при максимальном тепловом вводе;
2. включить все вытяжные устройства здания (вытяжку кухни, ванных комнат, сушилку);
3. поднести дымовой карандаш или источник видимого дыма к отверстию дымоудаляющего колпака;
4. наблюдать не менее 60 с после розжига.

**Критерий:** кратковременное (30–60 с) движение дыма внутрь при холодном пуске допустимо — это нормальное время установления тяги. Устойчивый выброс на протяжении более 60 с — неприемлемо.

**Корректирующие действия:**
- добавление открытий воздуха горения;
- снижение сопротивления вентиляционного канала;
- ограничение вытяжных устройств или интеграция с подпиточным воздухом;
- переход на прибор с принудительной тягой (power vent).

Испытание проводится при вводе в эксплуатацию и ежегодно в ходе планового обслуживания. Любые изменения герметичности оболочки здания, мощности вытяжки или добавление приборов требуют повторного испытания.

## Мониторинг монооксида углерода

### Допустимые уровни CO

{{< table title="Нормативные пороги концентрации CO" >}}
| Зона / показатель | Предельное значение | Стандарт |
|---|---|---|
| Воздух помещений при нормальной работе | 0–5 ppm | ASHRAE 62.1 |
| Пороговое значение для 8-часового воздействия (TWA) | 35 ppm | OSHA / NIOSH |
| Мгновенный порог немедленной коррекции | 200 ppm | NIOSH IDLH |
| CO в дымовых газах (газовые приборы, норма) | < 100 ppm | — |
| CO в дымовых газах (жидкотопливные приборы) | < 400 ppm | — |
| Порог срабатывания монитора CO | 30–70 ppm | EN 50291 / UL 2034 |
{{< /table >}}

Повышенное содержание CO в дымовых газах указывает на недостаточный воздух, смещение соотношения воздух/топливо, загрязнение теплообменника или деградацию горелки. Ежегодный анализ дымовых газов при техническом обслуживании обязателен.

### Детекторы CO

Проводные детекторы с аккумуляторным резервом размещаются в спальных помещениях и на путях эвакуации. Требования ГОСТ 30494–2021 и EN 50291 предписывают размещение вне механических помещений — вблизи зон пребывания людей.

## Проверка тяги и перепада давлений

### Точки измерения

- **В камере сгорания** — отрицательная тяга −0,25…−1,25 Па подтверждает предотвращение выброса;
- **На выходе прибора** (у колпака) — выявляет обратный поток при разрежении в здании;
- **В вентиляционном канале** — оценивает пропускную способность системы.

Положительное или нулевое давление в камере сгорания при работающей горелке указывает на выброс — неприемлемое состояние.

**Измерения** выполняются при холодном пуске, установившемся режиме и при максимальном ветровом давлении (изменении барометрического давления). Неадекватная тяга может быть вызвана:
- избыточным сопротивлением канала;
- недостаточной высотой дымохода;
- неверным выходным устройством (терминалом);
- конкурирующими источниками разрежения.

### Коэффициент безопасности тяги

{{< formula display="true" >}}
K_{\text{безопасности}} = \frac{\Delta P_{\text{располагаемая}}}{\Delta P_{\text{требуемая}}} \geq 1{,}3
{{< /formula >}}

Запас не менее 30 % обеспечивает надёжную работу при неблагоприятных атмосферных условиях и деградации системы в течение срока службы.

## Расстояния от вентиляционных труб до горючих материалов

{{< table title="Расстояния от вентиляционных каналов до горючих материалов" >}}
| Тип канала | Расстояние до горючих | Примечание |
|---|---|---|
| Одностенный металлический соединитель | 150 мм | Уменьшается до 50–80 мм при тепловых экранах |
| Тип B (двустенный, UL 441) | 25 мм | Низкая температура наружной поверхности |
| Категория IV (ПВХ/PP) | По инструкции производителя | Нередко 0 мм при надлежащем монтаже |
| Одностенная нержавеющая сталь 316L | 150 мм | Применение для высокотемпературных систем |
{{< /table >}}

**Дополнительные разделения:**
- 1800 мм по горизонтали от воздухораспределительных решёток;
- 1200 мм от воздухозаборников механического оборудования;
- противопожарная разделка (firestop) при проходах через горючие конструкции.

## Нормативная база

### Международные стандарты
- **NFPA 54 (ANSI Z223.1)** — Национальный кодекс природного газа (США): воздух горения, испытание на выброс, расстояния;
- **International Mechanical Code (IMC)** — установка газовых приборов;
- **ASHRAE 62.1** — вентиляция и приемлемое качество воздуха в помещениях;
- **EN 13384-1** — расчёт пропускной способности и тяги дымоходов (Европа).

### Российские нормативы
- **СП 60.13330.2020** (актуализация СНиП 41-01-2003) — отопление, вентиляция и кондиционирование;
- **ГОСТ 30494–2021** — параметры микроклимата в жилых и общественных зданиях;
- **ГОСТ Р 52499–2005** — безопасность приборов на газообразном топливе;
- **СП 89.13330.2012** — котельные установки.

## Практические рекомендации по обеспечению безопасности

1. **Расчёт воздуха горения** — выполнять для каждого прибора и суммировать при нескольких. Принимать наиболее консервативный вариант: герметичная конструкция здания.

2. **Оценка герметичности здания** — при наличии результатов теста blower door принять фактическое значение воздухообмена; при отсутствии — считать здание герметичным.

3. **Механические вытяжки > 190 м³/ч** — обязательно предусмотреть подпиточный воздух или перевести приборы на принудительную тягу.

4. **Ежегодные испытания** — выброс, CO, тяга, анализ дымовых газов. Документировать результаты.

5. **Расстояния от каналов** — соблюдать строго; нарушение создаёт пожарный риск независимо от периода эксплуатации.

6. **Наружные открытия воздуха** — защищать от мусора, снега и птиц, не уменьшая свободную площадь.

7. **Детекторы CO** — проводные с батарейным резервом; размещать в спальнях и на путях эвакуации согласно EN 50291 и ГОСТ 30494–2021.

8. **Модификации здания** — утепление оболочки, изменение вытяжных систем, перепланировка требуют повторного расчёта воздуха горения и испытания на выброс.

---

Системный подход к безопасности дымоудаления — от расчёта воздуха горения до ежегодной верификации тяги — является необходимым условием долгосрочной безопасной эксплуатации газового и жидкотопливного отопительного оборудования в соответствии с NFPA 54, IMC и СП 60.13330.
