---
title: "Управление конденсатом в системах дымоудаления"
aliases: ["Управление конденсатом в системах дымоудаления"]
description: "Физика образования, сбор и нейтрализация кислотного конденсата в системах дымоудаления конденсационных котлов: расчёт точки росы, объёма конденсата, подбор нейтрализаторов и защита дренажных линий от замерзания. Стандарты ASHRAE 62.1, EN 15316, СП 31.13330, СНиП 2.04.01."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - управление конденсатом
  - condensate management
  - нейтрализация конденсата
  - точка росы дымовых газов
  - конденсационный котёл
  - СП 31.13330
  - EN 15316
  - ASHRAE 62.1
categories:
  - Системы дымоудаления
  - Конденсационные котлы
tags:
  - конденсат
  - нейтрализация
  - кислотный конденсат
  - дренаж
weight: 3
---

## Общая характеристика

Управление конденсатом (condensate management) — критически важный аспект проектирования котельных и теплогенерирующих установок с конденсационными приборами. При сжигании органического топлива продукты сгорания содержат водяной пар, который конденсируется при охлаждении ниже точки росы (dew point temperature). Образующийся конденсат обладает кислотными свойствами (pH 3–5) из-за растворённых оксидов углерода, серы и азота. При ненадлежащем управлении кислотный конденсат разрушает металлические дымоходы, повреждает кирпичную кладку и нарушает нормы сброса в канализацию.

Правильная система управления конденсатом защищает инфраструктуру, обеспечивает соответствие экологическим требованиям СП 31.13330.2020 и СНиП 2.04.01-85 (действующий) и гарантирует долговечность оборудования.

## Физические принципы образования конденсата

### Точка росы дымовых газов

Температура точки росы водяного пара рассчитывается приближённо с учётом парциальных давлений компонентов:

{{< formula display="true" >}}
T_{\text{dp}} \approx 35 + 1{,}5 \cdot \lg(p_{\text{H}_2\text{O}}) + 42 \cdot \lg(p_{\text{SO}_2})
{{< /formula >}}

где $T_{\text{dp}}$ — температура точки росы (°C), $p_{\text{H}_2\text{O}}$ и $p_{\text{SO}_2}$ — парциальные давления водяного пара и SO₂ (Па).

Для природного газа с минимальным содержанием серы точка росы водяного пара: **45–57 °C** при стехиометрическом сжигании. Наличие серы в топливе (мазут, каменный уголь) повышает точку росы до 60–80 °C вследствие образования серной кислоты H₂SO₄.

### Скорость конденсации

Интенсивность конденсации зависит от разности температур между газом и стенкой дымохода:

{{< formula display="true" >}}
\dot{m}_{\text{конд}} = \frac{\alpha \cdot A \cdot (T_{\text{газ}} - T_{\text{стенки}})}{h_{fg}}
{{< /formula >}}

где $\dot{m}_{\text{конд}}$ — массовый расход конденсата (кг/ч), $\alpha$ — коэффициент теплоотдачи (Вт/(м²·К)), $A$ — площадь теплопередачи (м²), $h_{fg}$ — удельная теплота парообразования воды (≈ 2260 кДж/кг при 100 °C, 2430 кДж/кг при 30 °C).

**Типовой выход конденсата** при работе конденсационного котла: 50–150 мл/кВт·ч тепловой мощности, или 0,5–1,5 кг/ч на каждые 10 кВт.

**Пример.** Котёл 50 кВт, КПД 96 %, работа 2000 ч/год:

{{< formula display="true" >}}
V_{\text{конд}} \approx 50 \times 0{,}1 \text{ л/кВт·ч} \times 2000 \text{ ч} = 10\,000 \text{ л/год}
{{< /formula >}}

## Локализация конденсата и компоненты системы отвода

### Зоны образования конденсата

Конденсат образуется преимущественно:
- в нижней части вторичного теплообменника;
- в горизонтальных участках вентиляционного канала при недостаточном уклоне;
- в наружных участках при низкой температуре окружающей среды.

### Конденсационные ловушки (сифоны)

Конденсационные ловушки (condensate traps) устанавливаются в нижних точках системы и предотвращают прорыв дымовых газов через дренажную линию:

{{< formula display="true" >}}
h_{\text{затвор}} \geq \frac{\Delta P_{\text{макс}}}{\rho_{\text{воды}} \cdot g}
{{< /formula >}}

**Пример.** При максимальном рабочем давлении в канале $\Delta P_{\text{макс}}$ = 300 Па:

{{< formula display="true" >}}
h_{\text{затвор}} = \frac{300}{1000 \cdot 9{,}81} = 0{,}031 \text{ м} = 31 \text{ мм}
{{< /formula >}}

С учётом переходных процессов принимается $h_{\text{затвор}}$ = 50–76 мм.

### Трубопровод отвода конденсата

Трубопровод прокладывается с уклоном ≥ 1 % в направлении сборной ёмкости. Диаметр:

{{< formula display="true" >}}
d = \sqrt{\frac{4 \cdot \dot{V}_{\text{конд}}}{\pi \cdot v}}
{{< /formula >}}

где $\dot{V}_{\text{конд}}$ — объёмный расход конденсата (м³/ч), $v$ — рекомендуемая скорость 0,3–0,5 м/с.

Для котла 50 кВт ($\dot{V}_{\text{конд}}$ ≈ 5 л/ч ≈ 0,005 м³/ч) при $v$ = 0,3 м/с:

{{< formula display="true" >}}
d = \sqrt{\frac{4 \cdot 1{,}39 \times 10^{-6}}{\pi \cdot 0{,}3}} \approx 0{,}0024 \text{ м} = 2{,}4 \text{ мм}
{{< /formula >}}

С учётом минимального конструктивного диаметра применяется трубопровод Ø **16–25 мм** из полипропилена или ПВХ.

### Сборные ёмкости

Объём сборной ёмкости из условия непрерывной работы в течение 4–8 ч:

{{< formula display="true" >}}
V_{\text{ём}} = \dot{m}_{\text{конд}} \cdot t_{\text{резерва}} / \rho_{\text{воды}}
{{< /formula >}}

**Пример.** Котёл 50 кВт, конденсация 5 кг/ч, резерв 6 ч: $V_{\text{ём}}$ = 5 × 6 / 1000 = 0,030 м³ = 30 л.

{{< table title="Типы дымоходов и рекомендуемые параметры изоляции" >}}
| Тип дымохода | Точка росы, °C | Рекомендуемая изоляция |
|---|---|---|
| Нержавеющая сталь (внутри здания) | 45–55 | 50 мм минеральная вата |
| Нержавеющая сталь (снаружи) | 45–55 | 75–100 мм минеральная вата |
| Кирпичный одноходовой | 50–60 | Внутренняя облицовка нержавеющей сталью |
| Асбестоцементный | 50–70 | 80–100 мм + облицовка |
{{< /table >}}

## Нейтрализация кислотного конденсата

### Требования к рН сброса

Кислотный конденсат (pH ≤ 3–5) перед сбросом в канализационную сеть нейтрализуется до:
- **pH 6,5–8,5** по СП 31.13330.2020 и СНиП 2.04.01-85;
- **pH ≥ 6,5** по EN 806 и EN 12502.

### Реакция нейтрализации

Основной реагент — карбонат кальция (известняк):

{{< formula display="true" >}}
2\,\text{H}^+ + \text{CaCO}_3 \rightarrow \text{Ca}^{2+} + \text{H}_2\text{O} + \text{CO}_2\uparrow
{{< /formula >}}

Гидроксид кальция (Ca(OH)₂) реагирует быстрее:

{{< formula display="true" >}}
2\,\text{H}^+ + \text{Ca(OH)}_2 \rightarrow \text{Ca}^{2+} + 2\,\text{H}_2\text{O}
{{< /formula >}}

### Расчёт объёма нейтрализатора

Объём нейтрализатора из условия контактного времени не менее 10–15 мин:

{{< formula display="true" >}}
V_{\text{нейтр}} = \dot{V}_{\text{конд}} \cdot t_{\text{контакта}}
{{< /formula >}}

**Пример.** $\dot{V}_{\text{конд}}$ = 5 л/ч = 0,083 л/мин, $t_{\text{контакта}}$ = 15 мин: $V_{\text{нейтр}}$ = 0,083 × 15 = 1,25 л. С запасом принимается нейтрализатор объёмом 4 л.

{{< table title="Подбор нейтрализатора по мощности прибора" >}}
| Мощность, кВт | Объём нейтрализатора, л | Загрузка CaCO₃, кг | Частота замены |
|---|---|---|---|
| 20–30 | 4 | 2,3 | 1–2 года |
| 50–60 | 8 | 4,5 | 1 год |
| 80–100 | 12 | 6,0 | 1 год |
| > 100 | 20–100 | Непрерывное дозирование | По pH-монитору |
{{< /table >}}

**Дополнительные нейтрализующие материалы:**
- активированный уголь — сорбция запахов и тяжёлых металлов;
- NaOH 2–5 % — автоматическое дозирование для коммерческих систем с непрерывным контролем pH.

## Насосы для конденсата

При невозможности самотёчного дренажа конденсат откачивается погружным или центробежным насосом.

**Типовые параметры насоса:**

{{< table title="Параметры насосов конденсата" >}}
| Параметр | Значение |
|---|---|
| Расход | 2–10 л/мин |
| Напор | 20–30 кПа |
| Мощность электродвигателя | 0,1–0,5 кВт |
| Материал корпуса | Чугун или кислотостойкий пластик |
| Уровень включения | 30–40 % заполнения ёмкости |
| Уровень выключения | 10 % заполнения ёмкости |
{{< /table >}}

Насос оснащается аварийной сигнализацией по высокому уровню конденсата. Сигнал интегрируется с контроллером котла: при переполнении ёмкости горелка блокируется.

## Защита дренажных линий от замерзания

В холодном климате (наружная температура ≤ −5 °C) дренажные линии требуют защиты:

- **Кабельный нагрев (heat trace)**: саморегулирующийся кабель мощностью 10–20 Вт/м, обматывается вокруг трубы; включается при температуре трубы < +3 °C;
- **Теплоизоляция**: пенополиуретан или минеральная вата толщиной 25–50 мм;
- **Заглубление**: прокладка ниже глубины промерзания грунта (0,6–1,5 м в зависимости от климатической зоны по СП 131.13330).

Согласно СП 31.13330.2020, при прокладке дренажа в неотапливаемых подвалах минимальный диаметр трубопровода увеличивается до 32 мм, уклон — до 3–5 %.

## Применение в системах ОВК

Управление конденсатом наиболее актуально в:
- **конденсационных котельных** (категория IV приборов) — основной объём конденсата;
- **рекуперативных вентиляционных установках** — конденсат на пластинах перекрёстного теплообменника при охлаждении вытяжного воздуха;
- **системах охлаждения с воздухоохладителями** — конденсация атмосферной влаги на испарителях.

Для жилых зданий по ГОСТ Р 30494–2021 обязательно предусматривать дренаж конденсата фанкойлов и внутренних блоков кондиционеров с уклоном и биологической защитой дренажного поддона.

## Нормативная база

- **ASHRAE 62.1** — вентиляция и контроль влажности; требования к конденсату кондиционирующих систем;
- **EN 15316-4-1** — расчёт энергопотребления котельного оборудования, включая обращение с конденсатом;
- **EN 806-2** — требования к канализации конденсата (pH, материалы);
- **СП 31.13330.2020** — водоснабжение и водоотведение; допустимый pH сброса;
- **СНиП 2.04.01-85** (действующий) — внутреннее водоснабжение и канализация;
- **ГОСТ Р 30494–2021** — параметры микроклимата, дренаж конденсата сплит-систем.

## Практические рекомендации

1. **Расчёт расхода конденсата**: 50–150 мл/кВт·ч для газовых котлов; для жидкого топлива увеличивать на 30–50 %.
2. **Материалы трубопроводов**: исключить медь и оцинкованную сталь; применять ПВХ, полипропилен или AISI 304/316L.
3. **Сборная ёмкость**: не менее чем на 4–6 ч непрерывной работы при максимальной нагрузке.
4. **Контроль pH на выходе нейтрализатора**: ежемесячно портативным рН-метром; при pH < 6,5 — замена или дополнение реагента.
5. **Замена нейтрализующего материала**: при рН > 8,0 на выходе (перерасход реагента) или физическом разрушении наполнителя.
6. **Сигнализация высокого уровня**: интеграция с контроллером котла — блокировка горелки при переполнении.
7. **Ежегодный осмотр**: проверка целостности сифонов, уклонов трубопроводов, состояния нейтрализатора и работоспособности насоса.

---

Строгое соблюдение требований к управлению конденсатом в соответствии с EN 15316, СП 31.13330 и рекомендациями ASHRAE обеспечивает долговечность системы теплоснабжения, защиту канализационной инфраструктуры и выполнение экологических требований к качеству сточных вод.
