---
title: "Экономический анализ систем когенерации"
aliases: ["Экономический анализ систем когенерации"]
description: "Комплексные методологии финансового анализа систем CHP: спред искры, избежанные затраты, срок окупаемости, чистая приведённая стоимость, внутренняя норма доходности, структура тарифов и анализ чувствительности для обоснования инвестиционных решений."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - экономика когенерации
  - спред искры
  - избежанные затраты
  - срок окупаемости CHP
  - NPV когенерация
  - анализ чувствительности
  - ASHRAE 90.1
  - СП 60.13330
categories:
  - Системы отопления
  - Когенерация
  - Экономика
tags:
  - финансовый анализ
  - когенерация
  - CHP
  - окупаемость
weight: 6
---

Экономическая жизнеспособность систем комбинированного производства тепла и электроэнергии (CHP — Combined Heat and Power) определяется разностью между избежанными затратами на энергоносители и суммой операционных затрат установки CHP плюс возмещение капитала. Объекты с высокими тарифами на электроэнергию, значительным тепловым спросом, благоприятным соотношением цен электроэнергии и газа и продолжительным временем работы обеспечивают наилучшую экономику. Систематический финансовый анализ по нескольким показателям необходим для принятия обоснованных инвестиционных решений.

## Спред искры (Spark Spread) и дифференциал стоимости топлива

Спред искры (spark spread) — мера прибыльности преобразования топлива в электроэнергию:

{{< formula display="true" >}}
\text{Спред искры} = P_{\text{эл}} - \frac{P_{\text{топл}} \cdot HR}{10^6}
{{< /formula >}}

где $P_{\text{эл}}$ — цена электроэнергии (руб./(кВт·ч)), $P_{\text{топл}}$ — цена топлива (руб./ГДж), $HR$ — удельный расход тепла на выработку электроэнергии (кДж/(кВт·ч)).

**Пример.** Поршневой ДВС с $HR = 10\,500$ кДж/(кВт·ч) ($\eta_e = 34$\%), цена электроэнергии 8 руб./(кВт·ч), природный газ 420 руб./ГДж:

$$\text{Спред искры} = 8{,}00 - \frac{420 \times 10\,500}{10^6} = 8{,}00 - 4{,}41 = 3{,}59 \text{ руб./(кВт·ч)}$$

Положительный спред означает, что производство электроэнергии на месте (on-site) дешевле её закупки. Анализ спреда искры в одиночку недооценивает экономику CHP, поскольку не учитывает тепловой кредит.

Эффективный спред искры включает стоимость утилизированного тепла:

{{< formula display="true" >}}
\text{Эффективный спред} = P_{\text{эл}} + \frac{Q_{\text{тепл}} \cdot P_{\text{топл,изб}}}{W_{\text{эл}}} - \frac{P_{\text{топл}} \cdot HR}{10^6}
{{< /formula >}}

где $Q_{\text{тепл}}$ — восстановленная тепловая мощность (кДж/ч), $W_{\text{эл}}$ — электрическая мощность (кВт), $P_{\text{топл,изб}}$ — стоимость вытесненного котельного топлива с поправкой на КПД котла.

## Расчёт избежанных затрат

### Избежанные затраты на электроэнергию

Для тарифов, зависящих от времени суток (TOU — Time-of-Use):

{{< formula display="true" >}}
\text{Изб.}_{\text{эл}} = \sum_{i=1}^{8760} P_{\text{эл},i} \cdot W_{\text{CHP},i} + \sum_{m=1}^{12} P_{\text{спрос},m} \cdot \Delta D_m
{{< /formula >}}

где $P_{\text{эл},i}$ — почасовой тариф, $W_{\text{CHP},i}$ — почасовая электрическая выработка CHP (кВт·ч), $P_{\text{спрос},m}$ — ставка за пиковую мощность (руб./кВт), $\Delta D_m$ — снижение пикового спроса в месяце $m$ (кВт).

### Избежанные затраты на тепловое топливо

{{< formula display="true" >}}
\text{Изб.}_{\text{тепло}} = \frac{Q_{\text{исп}}}{\eta_{\text{котёл}}} \cdot P_{\text{топл,котёл}}
{{< /formula >}}

где $Q_{\text{исп}}$ — тепловая энергия, фактически использованная объектом (не просто выработанная), $\eta_{\text{котёл}}$ — КПД вытесненного котла. Кредит применяется только к реально потреблённому теплу: избыточная тепловая выработка без потребителя не даёт экономической выгоды.

### Избежанные капитальные затраты (отсрочка замены оборудования)

{{< formula display="true" >}}
PV_{\text{откл}} = \frac{C_{\text{изб}}}{(1 + r)^n}
{{< /formula >}}

где $C_{\text{изб}}$ — стоимость откладываемых капиталовложений (замена котла, трансформатора), $r$ — ставка дисконтирования, $n$ — годы отсрочки.

## Операционные затраты

### Стоимость топлива

Топливо составляет 70–85 % совокупных операционных затрат:

{{< formula display="true" >}}
C_{\text{топл}} = Q_{\text{топл}} \cdot h_{\text{год}} \cdot P_{\text{топл}}
{{< /formula >}}

где $Q_{\text{топл}}$ — расход топлива (ГДж/ч), $h_{\text{год}}$ — годовое число рабочих часов, $P_{\text{топл}}$ — цена топлива (руб./ГДж).

### Затраты на техническое обслуживание

{{< table title="Типовые затраты на ТО в зависимости от технологии первичного двигателя" >}}
| Технология | Затраты на ТО, руб./(кВт·ч) | Интервал капитального ремонта, тыс. ч |
|---|---|---|
| Поршневой ДВС | 0,7–1,5 | 40–80 |
| Газовая турбина | 0,4–0,9 | 25–50 |
| Микротурбина | 0,5–1,0 | 40–60 |
| Топливный элемент PAFC | 0,4–1,1 | замена стека 40–60 |
{{< /table >}}

## Капитальные затраты на установку

{{< table title="Типовые удельные капитальные затраты на установку CHP (без ГСМ и строительства)" >}}
| Технология | Диапазон мощности | Затраты, тыс. руб./кВт |
|---|---|---|
| Поршневой ДВС | 100–500 кВт | 260–420 |
| Поршневой ДВС | 1–5 МВт | 160–290 |
| Газовая турбина | 5–40 МВт | 150–300 |
| Микротурбина | 30–250 кВт | 300–490 |
| Топливный элемент PAFC | 400 кВт | 450–600 |
| Топливный элемент SOFC | 100–300 кВт | 530–750 |
{{< /table >}}

## Срок окупаемости (Simple Payback Period)

{{< formula display="true" >}}
T_{\text{окуп}} = \frac{C_{\text{уст}}}{S_{\text{год}} - C_{\text{ТО,год}}}
{{< /formula >}}

где $C_{\text{уст}}$ — капитальные затраты, $S_{\text{год}}$ — годовые избежанные затраты (электроэнергия + тепло), $C_{\text{ТО,год}}$ — годовые затраты на ТО без топлива.

**Пример.** Поршневой ДВС 1 МВт, $C_{\text{уст}} = 220$ млн руб., годовая экономия электроэнергии 58,8 млн руб., тепла 29,4 млн руб., стоимость газа 62,3 млн руб., затраты на ТО 11,2 млн руб.:

$$T_{\text{окуп}} = \frac{220}{(58{,}8 + 29{,}4 - 62{,}3) - 11{,}2} = \frac{220}{14{,}7} \approx 15 \text{ лет}$$

При улучшении утилизации тепла до 51,5 млн руб./год:

$$T_{\text{окуп}} = \frac{220}{(58{,}8 + 51{,}5 - 62{,}3) - 11{,}2} = \frac{220}{36{,}8} \approx 6 \text{ лет}$$

Пример наглядно демонстрирует: степень использования тепла — критический фактор экономики CHP.

## Чистая приведённая стоимость (NPV) и IRR

{{< formula display="true" >}}
\text{ЧПС} = \sum_{t=1}^{n} \frac{CF_t}{(1 + r)^t} - C_0
{{< /formula >}}

где $CF_t$ — чистый денежный поток в год $t$ (экономия минус операционные затраты без топлива), $r$ — ставка дисконтирования, $n$ — срок проекта, $C_0$ — первоначальные капитальные затраты.

Для аннуитетного потока $CF = \text{const} = 36{,}8$ млн руб./год, $n = 20$ лет, $r = 12$ %:

$$\text{ЧПС} = \frac{36{,}8}{0{,}12} \cdot \left(1 - \frac{1}{1{,}12^{20}}\right) - 220 = 36{,}8 \times 7{,}47 - 220 \approx 55 \text{ млн руб.}$$

Положительная ЧПС подтверждает экономическую привлекательность проекта сверх требуемой нормы доходности 12 %.

Внутренняя норма доходности (IRR — Internal Rate of Return) — ставка дисконтирования, при которой ЧПС = 0:

{{< formula display="true" >}}
0 = \sum_{t=1}^{n} \frac{CF_t}{(1 + \text{IRR})^t} - C_0
{{< /formula >}}

Для приведённого примера IRR ≈ 15,5 %, что существенно превышает порог 12 %.

## Анализ чувствительности

Диаграмма «торнадо» (tornado diagram) ранжирует ключевые параметры по влиянию на ЧПС. Типовая картина по убыванию значимости:

1. Цена электроэнергии: колебание ±20–40 % → ЧПС изменяется на ±35–60 %
2. Коэффициент использования мощности (capacity factor): ±10–20 %
3. Цена природного газа: ±25–30 %
4. Степень утилизации тепла: фактическое использование 70–90 % от выработки
5. Капитальные затраты: отклонение ±15–25 %
6. Затраты на ТО: ±25–50 %

Анализ точки безубыточности (breakeven analysis) определяет минимальные значения параметров, при которых проект достигает целевого срока окупаемости или нулевой ЧПС.

## Тарифная структура и стимулы

### Тарифы по времени суток (TOU)

Летние дневные пиковые тарифы превышают внепиковые в 1,5–3,0 раза. Работа CHP в пиковые часы фиксирует максимальную экономию.

### Тарифы на пиковую мощность (Demand Charges)

Ставки за пиковую мощность (demand charges) в коммерческом и промышленном секторах России составляют 1 000–4 000 руб./(кВт·мес). При пиковом спросе объекта 2000 кВт годовые платежи за мощность достигают 24–96 млн руб. в год — значительный резерв для экономии при стабильной работе CHP в пиковые периоды.

### Государственные стимулы и программы поддержки

В рамках Постановления Правительства РФ о поддержке высокоэффективной когенерации возможны субсидирование процентной ставки по проектному финансированию, льготный тариф на технологическое присоединение к газовым сетям и ускоренная амортизация (за 5–7 лет вместо 20+). Проекты с долей отечественного оборудования более 70 % могут претендовать на дополнительные преференции в рамках программ импортозамещения.

## Нормативная база

- **ASHRAE 90.1-2022** — методология оценки энергосбережения систем CHP в зданиях
- **ASHRAE Handbook — HVAC Systems and Equipment** — экономический анализ когенерации
- **EN 15316-4-4:2017** — расчёт систем CHP и их экономическая эффективность
- **СП 60.13330.2020** — требования к когенерационным системам в составе ОВК
- **СП 41-01-95** — санитарные нормы при проектировании котельных и ТЭЦ
