---
title: "Выбросы и экологические показатели систем когенерации"
aliases: ["Выбросы и экологические показатели систем когенерации"]
description: "Анализ выбросов систем CHP: механизмы образования NOx, CO, CO₂ и твёрдых частиц, технологии контроля выбросов, расчёты по методике EPA, нормативные требования к качеству воздуха и разрешительный процесс для распределённой генерации."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - выбросы когенерации
  - NOx CHP
  - CO2 когенерация
  - SCR
  - контроль выбросов
  - экологические показатели ТЭЦ
  - ASHRAE 90.1
  - СП 60.13330
categories:
  - Системы отопления
  - Когенерация
  - Экология
tags:
  - выбросы
  - NOx
  - CO2
  - контроль загрязнения
weight: 7
---

Системы когенерации (CHP — Combined Heat and Power) снижают суммарные выбросы парниковых газов по сравнению с раздельным производством электроэнергии и тепла за счёт более высокого КПД использования топлива. Вместе с тем локальное сжигание топлива формирует воздействие на качество атмосферного воздуха, требующее применения технологий контроля выбросов и соответствия нормативным требованиям. Понимание механизмов образования загрязняющих веществ, методологии их количественной оценки и технических мер контроля необходимо для правильного проектирования и получения разрешительной документации.

## Выбросы диоксида углерода и климатическое воздействие

### Расчёт выбросов CO₂

Выбросы CO₂ прямо пропорциональны потреблению топлива и коэффициенту эмиссии:

{{< formula display="true" >}}
\dot{m}_{\text{CO}_2} = \frac{W_{\text{эл}} + Q_{\text{тепл}}}{\eta_{\text{CHP}}} \cdot EF_{\text{CO}_2}
{{< /formula >}}

где $EF_{\text{CO}_2}$ — удельный коэффициент выброса CO₂ (кг/ГДж); для природного газа — 53,1 кг CO₂/ГДж по низшей теплоте сгорания, для дизельного топлива — 73,1 кг CO₂/ГДж.

**Пример.** Когенерационная установка 1 МВт, $\eta_{\text{CHP}} = 0{,}75$, 8000 ч/год, природный газ:

$$\dot{m}_{\text{CO}_2} = \frac{8000 \text{ МВт·ч} \times 3{,}6 \text{ ГДж/МВт·ч}}{0{,}75} \times 53{,}1 \frac{\text{кг CO}_2}{\text{ГДж}} = 1\,930\,000 \text{ кг/год}$$

Это соответствует 1930 т CO₂/год или 0,241 т CO₂/(МВт·ч).

### Сравнение с раздельным производством

Эталонные выбросы при раздельном производстве электроэнергии (от сети) и тепла (от котла):

{{< formula display="true" >}}
\dot{m}_{\text{CO}_2,\text{эт}} = W_{\text{эл}} \cdot EF_{\text{сеть}} + \frac{Q_{\text{тепл}}}{\eta_{\text{котёл}}} \cdot EF_{\text{топл,котёл}}
{{< /formula >}}

где $EF_{\text{сеть}}$ — углеродоёмкость электросети (кг CO₂/(кВт·ч)). По данным Единой энергетической системы России, удельная эмиссия CO₂ составляет 0,31–0,45 кг/(кВт·ч) в зависимости от региона.

Для приведённого примера ($Q_{\text{тепл}} = 6000$ МВт·ч-тепловых, $\eta_{\text{котёл}} = 0{,}85$, $EF_{\text{сеть}} = 0{,}40$ кг/(кВт·ч)):

$$\dot{m}_{\text{CO}_2,\text{эт}} = 8000 \times 0{,}40 \times 1000 + \frac{6000 \times 3{,}6}{0{,}85} \times \frac{53{,}1}{1000} = 3200 + 1353 = 4553 \text{ т/год}$$

Снижение выбросов CO₂ когенерацией: $4553 - 1930 = 2623$ т/год, или **57,6 %**. Эффект существенно зависит от углеродоёмкости местной электросети и степени утилизации тепла.

## Образование оксидов азота и методы контроля

### Механизм образования NOx

Термический NOx (thermal NOx) образуется по реакциям Зельдовича при высоких температурах:

{{< formula display="true" >}}
\text{O} + \text{N}_2 \rightleftharpoons \text{NO} + \text{N}
{{< /formula >}}

{{< formula display="true" >}}
\text{N} + \text{O}_2 \rightleftharpoons \text{NO} + \text{O}
{{< /formula >}}

{{< formula display="true" >}}
\text{N} + \text{OH} \rightleftharpoons \text{NO} + \text{H}
{{< /formula >}}

Скорость образования экспоненциально зависит от температуры:

{{< formula display="true" >}}
\frac{d[\text{NO}]}{dt} \propto \exp\!\left(\frac{-69\,090}{T}\right) \cdot [\text{O}_2]^{0{,}5} \cdot [\text{N}_2]
{{< /formula >}}

где $T$ — температура в кельвинах. Пиковое образование NOx — при стехиометрических условиях ($\varphi = 1{,}0$) и максимальной температуре пламени.

### Первичные меры снижения NOx (Primary NOx Controls)

**Бедное предварительное смешение (lean premixed combustion):** избыток воздуха $\varphi = 0{,}5$–$0{,}7$ снижает пиковую температуру на 300–500 К и подавляет образование термического NOx. Газовые двигатели с бедносмесной горелкой достигают 0,045–0,077 кг NOx/(МВт·ч) без обработки выхлопных газов.

**Впрыск воды или пара в газовые турбины:** расход воды 0,5–2,0 от массового расхода топлива снижает NOx на 50–80 %, но уменьшает КПД на 3–5 %.

**Ступенчатое сжигание (staged combustion):** создаёт топливо-богатую первичную зону с ограниченной температурой, затем — топливо-бедную вторичную зону. Сухие малоэмиссионные горелки газовых турбин (DLE — Dry Low Emissions) достигают 25–60 ppmv NOx (0,11–0,27 кг/(МВт·ч)).

### Вторичные меры снижения NOx (Post-Combustion Controls)

**Селективное каталитическое восстановление (SCR — Selective Catalytic Reduction)** снижает выбросы NOx на 80–95 %. Аммиак или мочевина впрыскиваются в выхлопные газы выше по течению от катализатора при 315–400 °C:

{{< formula display="true" >}}
4\text{NO} + 4\text{NH}_3 + \text{O}_2 \rightarrow 4\text{N}_2 + 6\text{H}_2\text{O}
{{< /formula >}}

{{< formula display="true" >}}
6\text{NO}_2 + 8\text{NH}_3 \rightarrow 7\text{N}_2 + 12\text{H}_2\text{O}
{{< /formula >}}

Типичная эффективность SCR: 85–92 % при проскоке аммиака (NH₃ slip) менее 5 ppm. После SCR выбросы ДВС снижаются с 0,18–0,36 кг/(МВт·ч) до 0,014–0,032 кг/(МВт·ч). Каталитическая набивка требует замены каждые 3–7 лет; отравление катализатора кремнием, фосфором или серой ускоряет деградацию.

## Выбросы монооксида углерода и несгоревших углеводородов

CO и несгоревшие углеводороды (UHC — Unburned Hydrocarbons) образуются при неполном сгорании — недостаточной температуре, коротком времени пребывания или неравномерном смешении топлива и воздуха. Выбросы возрастают при пуске, остановке и работе на малых нагрузках.

Скорость окисления CO падает при температурах ниже 1500 К (816 °C):

{{< formula display="true" >}}
\text{CO} + \text{OH} \rightarrow \text{CO}_2 + \text{H}
{{< /formula >}}

**Окислительные катализаторы (oxidation catalysts)** преобразуют CO и углеводороды при температуре выхлопа выше 232–260 °C:

{{< formula display="true" >}}
2\text{CO} + \text{O}_2 \rightarrow 2\text{CO}_2
{{< /formula >}}

{{< formula display="true" >}}
\text{C}_x\text{H}_y + \left(x + \frac{y}{4}\right)\text{O}_2 \rightarrow x\text{CO}_2 + \frac{y}{2}\text{H}_2\text{O}
{{< /formula >}}

Эффективность конверсии 90–98 % снижает выбросы ниже 0,045 кг/(МВт·ч) для CO и суммарных углеводородов. Платино-палладиевые катализаторы эффективно работают с бедными выхлопными газами ДВС и газовых турбин.

**Трёхкомпонентный катализатор (TWC — Three-Way Catalyst)** на стехиометрических двигателях одновременно снижает NOx и окисляет CO/углеводороды в узком окне соотношения воздух-топливо ($\lambda = 0{,}99$–$1{,}01$). Накопители кислорода на основе Ce-Zr оксидов буферируют кратковременные отклонения, поддерживая высокую эффективность конверсии.

## Выбросы твёрдых частиц

Сжигание природного газа производит ничтожно малые твёрдые частицы (PM — Particulate Matter): обычно менее 0,0045 кг/(МВт·ч) без оборудования контроля. Дизельное топливо и мазут дают 0,045–0,23 кг/(МВт·ч) из-за неполного сгорания тяжёлых углеводородов и топливной золы.

**Дизельные фильтры твёрдых частиц (DPF — Diesel Particulate Filter)** — керамические стенные фильтры с эффективностью улавливания 85–95 %. Регенерация накопленных частиц производится при температуре выше 538 °C с использованием топливных горелок или электрических нагревателей.

**Биогазовые и свалочные двигатели** могут производить PM из-за сгорания силоксанов: кремниевые соединения окисляются до диоксида кремния SiO₂, оседающего на клапанах и свечах зажигания. Удаление силоксанов активированным углём или охлаждением перед двигателем предотвращает проблему.

## Выбросы диоксида серы и кислых газов

Природный газ содержит серу менее 1 ppm — выбросы SO₂ пренебрежимо малы. Биогаз из очистных сооружений и полигонов содержит сероводород H₂S, требующий удаления:

{{< formula display="true" >}}
\text{H}_2\text{S} + \frac{3}{2}\text{O}_2 \rightarrow \text{SO}_2 + \text{H}_2\text{O}
{{< /formula >}}

Десульфуризация через активированный уголь, железную губку или биологические системы снижает H₂S до менее 100–200 ppm, предотвращая коррозию и выбросы SO₂.

## Разрешительный процесс

### Выбор категории разрешения

Выбор категории разрешения зависит от уровня выбросов и местного законодательства. В России основными нормативными актами являются:
- Федеральный закон № 96-ФЗ «Об охране атмосферного воздуха»
- Постановление Правительства РФ № 1316 о нормативах выбросов
- ПНД Ф — методики расчёта приземных концентраций

Для объектов с суммарными выбросами ниже установленных пороговых значений (3-я категория НВОС) применяется уведомительный порядок; при превышении — разрешение на выброс с установлением ПДВ.

### Методы расчёта выбросов

Методологии расчёта для получения разрешений включают:
- нормативы, гарантированные производителем оборудования;
- данные испытаний дымовых труб (stack testing);
- коэффициенты выбросов по методике EPA (AP-42) для аналогичного оборудования.

### Непрерывный мониторинг выбросов

Для крупных установок (> 500 кВт для ДВС, > 1 МВт для ГТУ) рекомендованы системы непрерывного контроля выбросов (CEMS — Continuous Emission Monitoring Systems) для NOx и CO. Периодическое тестирование дымовых труб по стандартным методикам:
- EPA Method 19 — NOx, CO, CO₂
- EPA Method 25A — суммарные углеводороды
- EPA Method 5 — твёрдые частицы

## Шум и прочие воздействия на окружающую среду

Поршневые двигатели генерируют 95–105 дБА на расстоянии 0,9 м, газовые турбины — 100–110 дБА. Звукоизолирующие кожухи снижают уровень на 20–35 дБА, обеспечивая соответствие нормативам СН 2.2.4/2.1.8.562 (промышленные предприятия: 80 дБА на границе санитарно-защитной зоны, жилые зоны: 45–55 дБА в ночное время).

Тепловой сброс от систем воздушного охлаждения влияет на локальный микроклимат и создаёт видимые паровые шлейфы при низких температурах. Системы с водяным охлаждением и градирнями минимизируют тепловое воздействие, но расходуют воду на испарение.

## Нормативная база

- **ASHRAE 90.1-2022** — требования к энергоэффективности и эмиссионным характеристикам систем CHP
- **ASHRAE Handbook — HVAC Systems and Equipment** — расчёт выбросов и технологии контроля
- **EN 303:2017** — котлы-утилизаторы; требования к выбросам
- **Федеральный закон № 96-ФЗ** — охрана атмосферного воздуха (Россия)
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование
- **ГОСТ 17.2.2.05-97** — нормы выбросов для стационарных установок
- **СН 2.2.4/2.1.8.562-96** — производственный шум, нормирование
