---
title: "Интеграция абсорбционных чиллеров в системы когенерации"
aliases: ["Интеграция абсорбционных чиллеров в системы когенерации"]
description: "Принципы проектирования и применения абсорбционных холодильных машин (absorption chillers) в системах ТЭЦ и когенерации для утилизации сбросного тепла и организации тригенерации в соответствии с ASHRAE 90.1, EN 12309, AHRI 560 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - абсорбционный чиллер
  - абсорбционная холодильная машина
  - тригенерация CCHP
  - интеграция с ТЭЦ
  - вода-LiBr
  - EN 12309
  - ASHRAE 90.1
  - AHRI 560
categories:
  - Системы отопления
  - Когенерация
  - Холодоснабжение
tags:
  - абсорбционные машины
  - тригенерация
  - утилизация тепла
  - когенерация
weight: 3
---

Абсорбционные холодильные машины (absorption chillers, АХМ) преобразуют низкопотенциальную тепловую энергию — горячую воду при 80–180 °C или водяной пар — в холодопроизводительность без механического компрессора. В системах когенерации (CHP — Combined Heat and Power) они решают задачу утилизации сбросного тепла: вместо рассеивания в атмосферу это тепло приводит холодильный цикл. Результатом является тригенерация (CCHP — Combined Cooling, Heating and Power) с одновременным производством электроэнергии, тепла и холода, при этом суммарный КПД использования топлива достигает 80–90 % против 50–60 % при раздельном производстве.

Абсорбционные системы наиболее эффективны в промышленности, крупных торговых центрах, больницах, дата-центрах и районных сетях теплоснабжения, где одновременно существует высокий тепловой спрос и потребность в охлаждении. Типовой диапазон мощностей: 50 кВт – 10 МВт холода. Применимые стандарты: ASHRAE 90.1, EN 12309, AHRI 560, ГОСТ Р 54963.

## Физические принципы абсорбционного цикла

Абсорбционный цикл основан на процессах поглощения и десорбции паров хладагента жидким сорбентом. Рабочая пара вода–LiBr (вода — хладагент, бромид лития — сорбент) является наиболее распространённой для систем кондиционирования.

### Цикл работы (вода–LiBr)

**1. Испаритель (evaporator):** хладагент (вода) испаряется при низком давлении (≈ 0,6 кПа, $T \approx 5$ °C), поглощая тепло из охлаждаемого теплоносителя. Это и есть полезный эффект — производство холода.

**2. Абсорбер (absorber):** пары хладагента поглощаются крепким раствором LiBr. Процесс экзотермический; выделяемое тепло отводится охлаждающей водой:

{{< formula display="true" >}}
Q_{\text{абс}} = \dot{m}_{\text{хл}} \cdot h_{\text{fg}} + \Delta h_{\text{смеш}}
{{< /formula >}}

**3. Насос раствора:** концентрированный раствор LiBr перекачивается в генератор (давление ≈ 2 кПа). Энергозатраты ничтожны по сравнению с компрессором.

**4. Генератор (generator/desorber):** горячая вода-привод при 80–180 °C нагревает раствор LiBr, выпаривая из него воду — хладагент:

{{< formula display="true" >}}
Q_{\text{ген}} = \dot{m}_{\text{хл}} \cdot h_{\text{fg}} + \dot{m}_{\text{раст}} \cdot c_p \cdot \Delta T
{{< /formula >}}

Пары хладагента направляются в конденсатор.

**5. Конденсатор (condenser):** пары хладагента конденсируются при $T \approx 35$–$45$ °C, передавая тепло охлаждающей воде:

{{< formula display="true" >}}
Q_{\text{конд}} = \dot{m}_{\text{хл}} \cdot h_{\text{fg}}
{{< /formula >}}

### Коэффициент производительности (COP)

{{< formula display="true" >}}
\text{COP}_{\text{абс}} = \frac{Q_{\text{испар}}}{Q_{\text{ген}}}
{{< /formula >}}

Для одноступенчатых машин COP = 0,60–0,80; для двухступенчатых — 1,0–1,2.

### Тепловой баланс

{{< formula display="true" >}}
Q_{\text{охл}} = Q_{\text{ген}} + Q_{\text{испар}} \approx (1 + \text{COP}) \cdot Q_{\text{ген}}
{{< /formula >}}

На каждый кВт холода требуется отвести из охладителя и конденсатора ≈ 1,6–1,8 кВт через охлаждающую воду или градирню.

## Конструктивные варианты

### Одноступенчатый абсорбционный чиллер

Применяется при горячей воде 80–120 °C:
- Холодопроизводительность: 50–5000 кВт
- COP: 0,60–0,75
- Источник тепла: горячая вода $\Delta T = 10$–$15$ °C

Типовой расход горячей воды для чиллера 1000 кВт холода (COP = 0,70; $Q_{\text{ген}} = 1000/0{,}70 = 1429$ кВт):

{{< formula display="true" >}}
G_{\text{гор}} = \frac{Q_{\text{ген}}}{c_p \cdot \Delta T_{\text{гор}}} = \frac{1429}{4{,}18 \times 12} \approx 28{,}5 \text{ кг/с} \approx 103 \text{ м}^3\text{/ч}
{{< /formula >}}

### Двухступенчатый абсорбционный чиллер

Применяется при источниках тепла выше 150 °C:
- Холодопроизводительность: 100–15 000 кВт
- COP: 1,0–1,2 (в 1,5 раза выше одноступенчатого)
- Источник: вода 150–180 °C или пар 0,5–1,0 МПа

Два последовательных генератора (высокотемпературный и низкотемпературный) позволяют повторно использовать пары хладагента первого генератора как источник тепла для второго.

## Методика расчёта

### Определение параметров чиллера

**Требуемое тепло генератора:**
{{< formula display="true" >}}
Q_{\text{ген}} = \frac{Q_{\text{испар}}}{\text{COP}}
{{< /formula >}}

**Расход охлаждаемого теплоносителя:**
{{< formula display="true" >}}
G_{\text{хлад}} = \frac{Q_{\text{испар}}}{c_p \cdot \Delta T_{\text{испар}}}
{{< /formula >}}

**Расход охлаждающей воды (конденсатор + абсорбер):**
{{< formula display="true" >}}
G_{\text{охл}} = \frac{Q_{\text{охл}}}{c_p \cdot \Delta T_{\text{охл}}} = \frac{Q_{\text{ген}} + Q_{\text{испар}}}{c_p \cdot \Delta T_{\text{охл}}}
{{< /formula >}}

### Пример полного расчёта

**Условие:** одноступенчатый чиллер 500 кВт холода, COP = 0,70. Охлаждаемая вода: вход 15 °C, выход 10 °C ($\Delta T = 5$ °C). Горячая вода привода: вход 95 °C, выход 80 °C ($\Delta T = 15$ °C). Охлаждающая вода: вход 28 °C, выход 33 °C ($\Delta T = 5$ °C).

1. Расход охлаждаемой воды:
$$G_{\text{хлад}} = \frac{500}{4{,}18 \times 5} = 23{,}9 \text{ кг/с} \approx 86 \text{ м}^3\text{/ч}$$

2. Тепло генератора:
$$Q_{\text{ген}} = \frac{500}{0{,}70} \approx 714 \text{ кВт}$$

3. Расход горячей воды:
$$G_{\text{гор}} = \frac{714}{4{,}18 \times 15} \approx 11{,}4 \text{ кг/с} \approx 41 \text{ м}^3\text{/ч}$$

4. Суммарный теплоотвод:
$$Q_{\text{охл}} = 714 + 500 = 1214 \text{ кВт}$$

5. Расход охлаждающей воды:
$$G_{\text{охл}} = \frac{1214}{4{,}18 \times 5} \approx 58{,}1 \text{ м}^3\text{/ч}$$

## Типовой баланс тригенерационной установки

Для ГТУ электрической мощностью 5 МВт:

{{< table title="Баланс мощностей тригенерационной установки на базе ГТУ 5 МВт" >}}
| Поток | Мощность, МВт | Доля от топлива, % |
|---|---|---|
| Топливная мощность | 15,0 | 100 |
| Электроэнергия | 5,0 | 33 |
| Тепло в котле-утилизаторе | 8,0 | 53 |
| — из них на отопление / ГВС | 5,0 | 33 |
| — из них на абсорбционный чиллер | 3,0 | 20 |
| Холод от чиллера (COP = 0,70) | 2,1 | 14 |
| Потери | 2,0 | 14 |
| **Суммарный КПД (эл. + тепло)** | **13,0** | **87** |
{{< /table >}}

## Сценарии интеграции в системы ОВК

### Районная ТЭЦ с централизованным теплоснабжением

- Лето: электроэнергия + холод через абсорбционный чиллер для централизованного холодоснабжения сети
- Зима: переключение на полный отопительный режим, чиллер отключён
- Межсезонье: параллельная работа отопления и охлаждения; потребители выбирают режим

### Промышленный объект

Собственная когенерационная установка (ГТУ или ДВС) с постоянным спросом на холод (холодильные камеры, технологическое охлаждение). Абсорбционный чиллер работает круглогодично; зимой часть тепла идёт на отопление производственных помещений.

### Крупный торговый центр, отель, больница

ТЭЦ или газовый котёл + паровой генератор. Летнее кондиционирование обеспечивается АХМ 500–2000 кВт параллельно с системой вентиляции VAV; экономия электроэнергии в летний период 100–200 кВт по сравнению с электрическими чиллерами.

## Климатические особенности

- **Жаркие климаты (ASHRAE зоны 1A, 2A):** высокий спрос на холод летом; срок окупаемости 5–7 лет.
- **Умеренные климаты:** сочетание с тепловым трансформатором (AHT — Absorption Heat Transformer) для повышения потенциала сбросной воды 25–30 °C.
- **Холодные климаты:** АХМ используется для технологических нужд; избыточное тепло — на отопление.

## Нормативная база

- **ASHRAE 90.1-2022** — требование COP ≥ 0,60 для абсорбционных систем
- **AHRI 560:2011** — рейтинг абсорбционных холодильных машин (Water-Chilling and Heat Pump Equipment)
- **EN 12309-1÷5** — абсорбционные холодильные машины; безопасность, испытания, маркировка
- **EN 12900:2013** — хладагенты; обозначение и безопасность
- **ГОСТ Р 54963** (на основе ISO 13623) — холодильные машины и тепловые насосы; безопасность
- **СП 60.13330.2020** — рекомендации по тригенерации в системах ОВК

## Практические рекомендации

{{< table title="Типовые параметры абсорбционных чиллеров" >}}
| Параметр | Одноступенчатый | Двухступенчатый | Единица |
|---|---|---|---|
| Мощность холода | 50–5000 | 100–15 000 | кВт |
| COP | 0,60–0,75 | 1,0–1,2 | — |
| Источник тепла (горячая вода) | 80–120 | 150–180 | °C |
| Охлаждаемая вода (выход) | 5–15 | 5–15 | °C |
| Охлаждающая вода (вход) | 25–32 | 25–32 | °C |
| Расход горячей воды | 70–100 | 40–60 | м³/ч на 1 МВт |
{{< /table >}}

### Критерии выбора

1. Наличие источника тепла: при $Q_{\text{сброс}} > 100$ кВт и стабильной нагрузке — срок окупаемости 6–10 лет.
2. Оптимальное соотношение холод-тепло: 1 : 1,4 … 2,0.
3. Синхронность нагрузок: чиллер наиболее эффективен при одновременном спросе на тепло и холод.
4. Жёсткость воды: для контуров генератора и испарителя — менее 0,5 мг-экв/л (умягчение обязательно).
5. Экологические требования: АХМ отсутствуют хладагенты с высоким GWP; подходят для LEED, BREEAM.

### Типовые ошибки проектирования

- **Переоценка COP:** паспортное значение без учёта снижения при частичной нагрузке; реальный COP на 20–30 % ниже номинального.
- **Недостаточный теплоотвод:** расчёт охлаждающей воды без учёта суммарного теплоотвода (генератор + абсорбер + конденсатор); дефицит приводит к росту давления и аварийной остановке.
- **Несовпадение температур:** подвод горячей воды ниже 75 °C неэффективен для одноступенчатого чиллера.
- **Отсутствие модуляции:** необходимо регулировать расход горячей воды или включать чиллеры каскадом при переменной нагрузке.

### Техническое обслуживание

- Ежегодно: проверка герметичности, анализ раствора LiBr (исключение кристаллизации при $T < 10$ °C в генераторе).
- Раз в 3–5 лет: замена масла в насосе, химическая очистка теплообменников от накипи.
- Постоянный контроль: давление в системе (0,6–2,0 кПа), расход через генератор, температуры на входах-выходах.
