---
title: "Рекуперация тепла горячей воды в системах когенерации"
aliases: ["Рекуперация тепла горячей воды в системах когенерации"]
description: "Технология и методика рекуперации тепловой энергии от контуров охлаждения двигателей внутреннего сгорания и газотурбинных установок в системах когенерации: теплообменники рубашки, масляные охладители, интеркулеры и посткулеры в соответствии с ASHRAE 90.1, EN 12975 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - рекуперация тепла горячей воды
  - теплообменник рубашки двигателя
  - jacket water heat recovery
  - интеркулер рекуперация
  - пластинчатый теплообменник когенерация
  - ASHRAE 90.1
  - EN 12975
  - СП 60.13330
categories:
  - Системы отопления
  - Когенерация
tags:
  - рекуперация тепла
  - теплообменник
  - ДВС
  - когенерация
weight: 2
---

Рекуперация тепла горячей воды (hot water heat recovery) — извлечение и утилизация тепловой энергии из контуров охлаждения двигателей внутреннего сгорания (ДВС), газотурбинных установок и компрессорного оборудования для снижения потерь в системах когенерации. В типичных ДВС теплоотвод через охлаждающую жидкость составляет 25–35 % от теплоты сгорания топлива; в газотурбинных установках эта доля достигает 40–50 % с учётом всех контуров. Эффективная рекуперация позволяет повысить суммарный КПД когенерационной установки (CHP) на 10–20 % и обеспечить потребителей горячей водой для отопления и ГВС.

## Физические принципы теплопередачи

### Основное уравнение теплообмена

{{< formula display="true" >}}
Q = U \cdot A \cdot \Delta T_m
{{< /formula >}}

где $Q$ — тепловой поток (Вт), $U$ — коэффициент теплопередачи (Вт/(м²·К)), $A$ — площадь теплообменной поверхности (м²), $\Delta T_m$ — логарифмическая средняя разность температур (К).

### Логарифмическая средняя разность температур (LMTD)

{{< formula display="true" >}}
\Delta T_m = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
{{< /formula >}}

где $\Delta T_1$ и $\Delta T_2$ — температурные напоры на входе и выходе теплообменника соответственно.

### Суммарное термическое сопротивление

{{< formula display="true" >}}
\frac{1}{U} = \frac{1}{h_1} + \frac{\delta}{\lambda} + \frac{1}{h_2}
{{< /formula >}}

где $h_1$, $h_2$ — коэффициенты конвективной теплоотдачи горячей и холодной сторон (Вт/(м²·К)); $\delta$ — толщина стенки (м); $\lambda$ — коэффициент теплопроводности материала (Вт/(м·К)).

### Эффективность теплообменника (метод ε-NTU)

{{< formula display="true" >}}
\varepsilon = \frac{Q_{\text{факт}}}{Q_{\text{макс}}} = \frac{\dot{m}_г c_г (\theta_{г,вх} - \theta_{г,вых})}{\dot{m}_{\text{min}} c_{\text{min}} (\theta_{г,вх} - \theta_{х,вх})}
{{< /formula >}}

где индексы «г» и «х» обозначают горячий и холодный потоки, «min» — поток с минимальной теплоёмкостью.

## Компоненты системы рекуперации

### Теплообменники рубашки охлаждения ДВС

Основной источник утилизируемого тепла — контур охлаждения ДВС с температурой жидкости 80–95 °C (в высокотемпературных системах — до 110 °C). Каналы в блоке двигателя и головках цилиндров циркулируют охлаждающей жидкостью (этиленгликоль или вода с ингибиторами коррозии). Правильное управление температурой охлаждающей жидкости критично: перегрев снижает КПД, переохлаждение увеличивает расход топлива и конденсацию в цилиндрах.

### Пластинчатые теплообменники (ПТО, Plate Heat Exchanger — PHE)

Наиболее распространённый тип для рекуперации в когенерационных системах:
- Коэффициент теплопередачи вода–вода: $U = 3000$–$7000$ Вт/(м²·К)
- Рабочее давление: 0,3–1,0 МПа
- Максимальная температура: до 120 °C непрерывно
- Материал пластин: нержавеющая сталь 316L или титан
- Эффективность: 85–95 %

### Трёхконтурная система охлаждения современного ДВС

Современные турбированные ДВС оснащены тремя контурами охлаждения:
1. **Низкотемпературный контур (LT — Low Temperature):** 40–50 °C — охлаждение масла и интеркулера.
2. **Высокотемпературный контур (HT — High Temperature):** 80–95 °C — охлаждение цилиндров и выпускных коллекторов.
3. **Контур промежуточного охлаждения (intercooler):** 35–45 °C — охлаждение сжатого наддувочного воздуха.

Каждый контур интегрируется в отдельный теплообменник рекуперации с независимым управлением температурой.

### Рекуперация тепла масла (Oil Heat Recovery)

Масло системы смазки нагревается до 80–110 °C при интенсивной работе. Масляные радиаторы рекуперируют 3–8 % тепловой мощности при строгом контроле температуры масла: рабочий диапазон 60–80 °C, выше — деградация вязкостных свойств.

### Рекуперация тепла интеркулера (Intercooler Heat Recovery)

Компрессор наддува (turbocharger compressor) нагревает воздух до 100–150 °C. Интеркулер охлаждает этот воздух до 50–70 °C перед подачей в цилиндры, повышая плотность заряда на 15–25 %. Тепло интеркулера полезно для нагрева технической воды в системах вентиляции или приточных установках.

### Посткулер (Aftercooler / Post-Cooler)

Специализированные теплообменники газ–жидкость используют энергию уходящих газов для нагрева технической воды до 90–110 °C. Типичные значения тепловой мощности: 200–1000 кВт при расходе выхлопного газа 10–100 кг/с.

## Расчёт рекуперируемой тепловой мощности

### Для ДВС (рубашка охлаждения)

{{< formula display="true" >}}
Q_{\text{восст}} = \dot{m}_{\text{ОЖ}} \cdot c_p \cdot (\theta_{\text{вх}} - \theta_{\text{вых}})
{{< /formula >}}

где $\dot{m}_{\text{ОЖ}}$ — массовый расход охлаждающей жидкости (кг/с); $c_p \approx 3{,}5$–$3{,}8$ кДж/(кг·К) для гликолевых смесей; $\theta_{\text{вх}}$, $\theta_{\text{вых}}$ — температуры на входе и выходе теплообменника.

### Для газотурбинных установок (посткулер)

{{< formula display="true" >}}
Q_{\text{восст}} = \dot{m}_{\text{газ}} \cdot c_{p,\text{газ}} \cdot (\theta_{\text{газ,вх}} - \theta_{\text{газ,вых}})
{{< /formula >}}

где $c_{p,\text{газ}} \approx 1{,}05$ кДж/(кг·К) для воздуха, $\approx 1{,}15$ кДж/(кг·К) для продуктов сгорания.

## Расчёт площади теплообмена

{{< formula display="true" >}}
A = \frac{Q_{\text{восст}}}{U \cdot \Delta T_m}
{{< /formula >}}

{{< table title="Коэффициенты теплопередачи для различных рабочих пар в ПТО" >}}
| Рабочая пара | U, Вт/(м²·К) | Примечание |
|---|---|---|
| Вода–вода | 3500–5500 | Стандартная рекуперация в ДВС |
| Газ–вода | 200–800 | Зависит от скорости и загрязнения |
| Масло–вода | 1200–2500 | Маслоохладитель двигателя |
{{< /table >}}

## Гидравлический расчёт

Перепад давления в пластинчатом теплообменнике по формуле Дарси–Вейсбаха:

{{< formula display="true" >}}
\Delta P = f \cdot \frac{L}{d_h} \cdot \frac{\rho v^2}{2}
{{< /formula >}}

Типовые перепады давления в ПТО: 10–100 кПа при номинальном расходе.

## Применение в системах ОВК

### Когенерационные установки на ДВС

В децентрализованных системах (10–500 кВт электрических) рекуперация горячей воды обеспечивает суммарный КПД 70–85 %.

Типовое распределение рекуперируемого тепла:

{{< table title="Распределение рекуперируемого тепла по источникам в ДВС-когенерации" >}}
| Источник тепла | Доля от теплоты топлива, % | Температура теплоносителя, °C |
|---|---|---|
| Рубашка охлаждения (HT контур) | 25–35 | 80–95 |
| Масло и интеркулер (LT контур) | 10–15 | 40–60 |
| Выхлопные газы (посткулер/HRSG) | 20–30 | 90–110 |
| **Итого рекуперируемое** | **55–80** | — |
{{< /table >}}

**Пример.** ДВС 1 МВт электрических: $Q_{\text{топл}} \approx 2{,}6$ МВт (при $\eta_e = 38\%$). Рекуперация рубашки охлаждения:

$$Q_{\text{рубашки}} = 0{,}30 \times 2{,}6 = 0{,}78 \text{ МВт}$$

При параметрах контура: $\dot{m}_{\text{ОЖ}} = 20$ кг/с, $\Delta T = 10$ К:

$$Q_{\text{восст}} = 20 \times 3{,}7 \times 10 = 740 \text{ кВт} \approx 0{,}74 \text{ МВт}$$

Это соответствует расчётному значению с учётом потерь 5 % в трубопроводах.

### Микротурбинные установки

Микротурбины (30–100 кВт электрических) имеют КПД электрогенерации 25–30 %. Встроенные рекуператоры (recuperators) повышают КПД утилизации тепла выхлопа до 45–55 %, обеспечивая суммарный КПД системы 70–80 %.

### Системы отопления и ГВС

Когенерационные комплексы на базе рекуперации горячей воды интегрируются в системы отопления многоквартирных домов и гостиниц. Расчётный спрос на отопление и ГВС в умеренном климате (средняя широта): 50–150 Вт/м² застройки — соответствует производительности современных теплообменников рекуперации.

## Нормативная база

- **ASHRAE 90.1-2022** — требования к когенерационным системам и рекуперации тепла
- **ASHRAE Handbook — HVAC Systems and Equipment** — расчёт теплообменников рекуперации
- **EN 12975:2006** — испытания и технические характеристики тепловых коллекторов и систем рекуперации
- **ISO 5167** — методы измерения расхода жидкости в трубопроводах
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование; требования к рекуперации в когенерационных системах
- **ГОСТ 8.610-2014** — методика поверки приборов для измерения расхода и количества жидкости

## Практические рекомендации

{{< table title="Типовые параметры систем рекуперации горячей воды" >}}
| Параметр | Типовой диапазон | Примечание |
|---|---|---|
| Температура ОЖ на входе в ТО (HT) | 80–95 °C | Оптимум для КПД двигателя: 85–90 °C |
| Температура ОЖ на выходе из ТО | 60–75 °C | Зависит от конечного потребителя |
| Расход через ПТО | 2–50 м³/ч | Согласно мощности установки |
| Коэффициент теплопередачи ПТО | 3500–5500 Вт/(м²·К) | Для водяных систем |
| Перепад давления ПТО | 20–80 кПа | При номинальном расходе |
| Эффективность ПТО | 85–95 % | Зависит от конфигурации |
| Рекуперируемое тепло рубашки ДВС | 25–35 % от $Q_{\text{топл}}$ | При номинальной нагрузке |
{{< /table >}}

### Типовые ошибки проектирования

1. **Недоучёт термической инерции:** минимальный рекомендуемый объём жидкости — 50–100 л на 100 кВт тепловой мощности для стабилизации температуры при переходных режимах.

2. **Неправильный выбор теплоносителя:** для LT-контура (интеркулер) применять антифриз; для HT-контура допустима дистиллированная вода с ингибиторами коррозии.

3. **Гидравлический дисбаланс:** в многоконтурных системах устанавливать балансировочные клапаны (balancing valves) для обеспечения расчётных расходов.

4. **Отсутствие теплоизоляции трубопроводов:** неизолированные трубопроводы теряют 10–20 % от общей рекуперируемой тепловой мощности. Рекомендуемая толщина изоляции (минеральная вата): 50–100 мм.

5. **Неадекватная система управления:** отсутствие ПИД-регуляторов температуры и датчиков расхода приводит к неэффективной работе теплообменника и перегреву двигателя.

### Проверочный расчёт

Для верификации установленного теплообменника — баланс энергии:

{{< formula display="true" >}}
\dot{m}_г c_г (\theta_{г,вх} - \theta_{г,вых}) = \dot{m}_х c_х (\theta_{х,вых} - \theta_{х,вх})
{{< /formula >}}

Рассчитанная эффективность должна быть в пределах 85–95 % от паспортного значения. Снижение эффективности более чем на 10 % свидетельствует о загрязнении пластин (требуется химическая промывка) или утечке уплотнений.
