---
title: "Первичные двигатели когенерационных систем ТЭЦ"
aliases: ["Первичные двигатели когенерационных систем ТЭЦ"]
description: "Инженерный анализ и сравнение технологий первичных двигателей для систем комбинированного производства тепла и электроэнергии: поршневые двигатели, газовые турбины, паровые турбины, микротурбины и топливные элементы. Термодинамические циклы, рекуперация тепла, характеристики на частичных нагрузках и критерии выбора оборудования."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - первичные двигатели ТЭЦ
  - когенерация тепла и электроэнергии
  - газовые турбины когенерация
  - поршневые двигатели CHP
  - топливные элементы когенерация
  - микротурбины распределённая генерация
  - паровые турбины противодавления
  - рекуперация отходящего тепла HRSG
categories:
  - Когенерация
  - Тепловые системы
tags:
  - ТЭЦ
  - CHP
  - первичные двигатели
  - цикл Брайтона
  - цикл Ренкина
  - цикл Отто
  - термодинамика
weight: 2
---

Первичные двигатели (prime movers) преобразуют химическую энергию топлива в механическую мощность на валу, приводящую электрогенераторы, и одновременно производят рекуперируемую тепловую энергию. Выбор технологии первичного двигателя принципиально определяет производительность, экономику и область применения всей системы ТЭЦ (CHP — Combined Heat and Power). Каждая технология обладает характерными параметрами по диапазону мощности, электрическому КПД, температурному уровню рекуперируемого тепла, выбросам, гибкости по видам топлива и капитальным затратам. Проектировщик обязан выбрать технологию, согласующую профиль выхода первичного двигателя с профилями электрической и тепловой нагрузок объекта в соответствии с требованиями ASHRAE Handbook HVAC Systems, EN 12831 и СП 60.13330.

## Сравнение технологий первичных двигателей

{{< table title="Основные показатели производительности первичных двигателей для систем ТЭЦ" >}}
| Технология | Диапазон мощности | Электрический КПД | Температура рекуперации тепла | Расход выхлопа | Частичная нагрузка | Типичное применение |
|---|---|---|---|---|---|---|
| Газовый двигатель | 100 кВт — 10 МВт | 35–42 % | Выхлоп 400–500 °C; рубашка 90–95 °C | Средний | Хорошая (линейная) | Коммерческие объекты, учебные заведения, лёгкая промышленность |
| Дизельный двигатель | 200 кВт — 20 МВт | 38–45 % | Выхлоп 350–450 °C; рубашка 90–95 °C | Средний | Отличная | Резервное электроснабжение, удалённые площадки |
| Газовая турбина | 1–300 МВт | 25–42 % | 450–600 °C | Очень высокий | Удовлетворительная | Крупные промышленные объекты, теплоснабжение |
| Паровая турбина | 500 кВт — 300 МВт | 15–35 % | Зависит от конфигурации | — | Хорошая | Промышленные процессы, утилизация отходящего тепла |
| Микротурбина | 30–500 кВт | 26–33 % | 250–300 °C | Низкий | Удовлетворительная | Малые коммерческие объекты, распределённая генерация |
| Топливный элемент PAFC | 200 кВт — 2 МВт | 40–42 % | 200 °C | Очень низкий | Отличная | Объекты с повышенными требованиями к качеству электроэнергии |
| Топливный элемент MCFC | 300 кВт — 3 МВт | 47–50 % | 400–650 °C | Очень низкий | Хорошая | Крупные коммерческие и промышленные объекты |
| Топливный элемент SOFC | 100 кВт — 2 МВт | 50–60 % | 600–1000 °C | Очень низкий | Хорошая | Приложения с высоким КПД |
{{< /table >}}

## Основы термодинамических циклов

### Цикл Отто и цикл Дизеля

Поршневые двигатели работают по циклу Отто (искровое зажигание, spark ignition) или циклу Дизеля (воспламенение от сжатия, compression ignition). Термический КПД идеального цикла Отто определяется степенью сжатия:

{{< formula display="true" >}}
\eta_\text{Otto} = 1 - \frac{1}{r^{\gamma - 1}}
{{< /formula >}}

где $r$ — степень сжатия (для газовых двигателей обычно 10–12; для дизелей 14–24), $\gamma$ — показатель адиабаты (≈ 1,35–1,40 в зависимости от температуры и состава). Двигатель со степенью сжатия $r = 12$ имеет теоретический КПД $\eta = 1 - 1/12^{0{,}40} = 0{,}63$, то есть 63 %. Реальный КПД ниже из-за теплоотдачи через стенки цилиндра, неполного сгорания, насосных потерь и трения — практически 32–45 % для современных двигателей.

Для цикла Дизеля с подводом теплоты при постоянном давлении:

{{< formula display="true" >}}
\eta_\text{Diesel} = 1 - \frac{1}{r^{\gamma-1}} \cdot \frac{\alpha^\gamma - 1}{\gamma(\alpha - 1)}
{{< /formula >}}

где $\alpha$ — коэффициент отсечки (cut-off ratio). Высокая степень сжатия у дизелей даёт более высокий КПД, чем у газовых двигателей при равном рабочем объёме.

### Цикл Брайтона

Газовые турбины и микротурбины работают по открытому циклу Брайтона (Brayton cycle): адиабатное сжатие — подвод теплоты при постоянном давлении — адиабатное расширение. КПД идеального цикла:

{{< formula display="true" >}}
\eta_\text{Brayton} = 1 - \frac{1}{\pi_r^{(\gamma-1)/\gamma}}
{{< /formula >}}

где $\pi_r$ — степень повышения давления компрессора (для промышленных газовых турбин обычно 10–40; для микротурбин 3,5–5). При $\pi_r = 15$ теоретический КПД составляет $1 - 1/15^{0{,}286} = 46{,}5$ %. Реальный простой цикл — 25–42 % из-за неэффективности компрессора (КПД 85–90 %), турбины (88–92 %) и камеры сгорания.

### Цикл Ренкина

Паровые турбины работают в составе цикла Ренкина (Rankine cycle). КПД цикла определяется параметрами пара:

{{< formula display="true" >}}
\eta_\text{Rankine} = \frac{h_1 - h_2}{h_1 - h_3}
{{< /formula >}}

где $h_1$ — энтальпия пара на входе в турбину, кДж/кг; $h_2$ — энтальпия на выходе из турбины, кДж/кг; $h_3$ — энтальпия питательной воды, кДж/кг. Турбины противодавления (back-pressure turbines) жертвуют электрическим КПД в пользу рекуперации тепла, выпуская пар при повышенном давлении 105–1030 кПа для технологических нужд или теплоснабжения.

### Электрохимическое преобразование в топливных элементах

Топливные элементы (fuel cells) не ограничены КПД Карно. Максимальный теоретический КПД основан на свободной энергии Гиббса:

{{< formula display="true" >}}
\eta_{FC,\max} = \frac{\Delta G}{\Delta H} = \frac{-237\ \text{кДж/моль}}{-286\ \text{кДж/моль}} = 0{,}83
{{< /formula >}}

Этот предел 83 % превышает КПД Карно для низкотемпературных тепловых машин, что объясняет превосходный электрический КПД топливных элементов. Практический КПД составляет 40–60 % из-за перенапряжений электродов (overpotentials), омических потерь и потерь на массоперенос.

## Характеристики рекуперации тепла

Каждый тип первичного двигателя генерирует тепловую энергию при различных температурах, что определяет возможности её интеграции в системы теплоснабжения объекта.

**Поршневые двигатели** имеют несколько тепловых потоков:
- выхлопные газы 400–500 °C (≈ 30–35 % расхода топлива);
- охлаждающая жидкость рубашки двигателя 82–110 °C (≈ 20–30 %);
- масло системы смазки 60–82 °C (≈ 5–10 %);
- промежуточный охладитель 38–60 °C (≈ 3–8 %).

Суммарно до 55–65 % расхода топлива доступно в виде рекуперируемой тепловой энергии.

**Газовые турбины** производят один высокотемпературный высокомассовый поток выхлопных газов 450–600 °C, содержащий 50–65 % расхода топлива. Высокая температура позволяет генерировать пар высокого давления в котлах-утилизаторах (HRSG — Heat Recovery Steam Generator). В конфигурации комбинированного цикла паровая турбина извлекает дополнительную электрическую мощность из рекуперированной тепловой энергии.

**Паровые турбины** допускают различные уровни рекуперации: турбины противодавления выпускают пар при избыточном давлении для теплоснабжения или технологических процессов, максимизируя тепловой выход; конденсационные турбины максимизируют электрогенерацию, обеспечивая минимальный полезный тепловой выход.

**Микротурбины** используют рекуператоры для предварительного нагрева воздуха горения, повышая электрический КПД. Выхлоп после рекуператора 250–300 °C пригоден для выработки пара низкого давления, горячего водоснабжения или одноступенчатого абсорбционного охлаждения.

**Высокотемпературные топливные элементы** (MCFC, SOFC) обеспечивают тепловой выход при 400–1000 °C, пригодный для промышленного парогенерирования или гибридной интеграции с газовой турбиной. Низкотемпературные топливные элементы (PAFC, PEMFC) дают тепловой выход 60–82 °C для горячей воды или пара низкого давления.

## Гибкость по видам топлива

Природный газ — преобладающее топливо для систем ТЭЦ: доступность, стоимость, чистота сгорания и развитая инфраструктура. Все технологии первичных двигателей способны работать на природном газе, хотя качество газа влияет на конструкцию топливной системы.

Дизельное топливо и жидкое котельное топливо позволяют работу на площадках без газоснабжения. Дизельные двигатели эффективно работают на жидких топливах; двухтопливные (dual-fuel) двигатели переключаются между газовым и жидким топливом. Газовые турбины требуют соответствия топлива спецификациям системы распыления и камеры сгорания.

Биогаз из анаэробного сбраживания, полигонов или очистных сооружений обеспечивает возобновляемое топливо. Его низшая теплота сгорания (23–26 МДж/м³ против 37 МДж/м³ для природного газа) и наличие загрязнителей — сероводород (H₂S), силоксаны, влага — требуют специальной подготовки газа и модификации оборудования. Поршневые двигатели и топливные элементы переносят биогаз при надлежащей очистке.

Водород и водородные смеси — перспективные виды топлива по мере развития водородной инфраструктуры. Топливные элементы работают непосредственно на водороде с нулевыми выбросами CO₂. Поршневые двигатели и газовые турбины требуют модификаций для учёта высокой скорости распространения пламени водорода, широких пределов воспламеняемости и пониженной объёмной теплоты сгорания.

## Производительность при частичных нагрузках

Системы ТЭЦ часто работают при нагрузках, отличных от номинальной, из-за переменного спроса объекта, плановых ремонтов и регулировки по нагрузке.

**Поршневые двигатели** сохраняют относительно плоские кривые КПД до 50 % нагрузки: потери КПД от полной до 50 % нагрузки составляют лишь 2–4 процентных пункта. Ниже 50 % нагрузки деградация КПД ускоряется, но остаётся приемлемой для следования нагрузке.

**Газовые турбины** испытывают существенные штрафы КПД при частичной нагрузке: при 50 % нагрузки снижение КПД составляет 5–10 процентных пунктов у машин с простым циклом. Причины — ухудшение КПД компрессора при внепроектных условиях, повышение удельных вспомогательных потерь и охлаждение топлива ниже оптимума. Системы комбинированного цикла компенсируют штраф частичной нагрузки благодаря скользящему давлению HRSG и комплексному управлению.

**Паровые турбины** хорошо сохраняют КПД при частичной нагрузке в противодавленческих режимах при переменном паровом спросе. Конденсационные турбины теряют КПД при работе на пониженной нагрузке с фиксированным давлением конденсации.

**Топливные элементы** демонстрируют превосходные характеристики при частичной нагрузке: КПД практически постоянен от 100 % до 30 % нагрузки, что делает их особенно пригодными для следования переменной нагрузке.

## Пример расчёта — рекуперация тепла газового двигателя 1 МВт

Газовый двигатель с электрической мощностью $P_e = 1000$ кВт и расходом топлива по НТС $\dot{Q}_\text{fuel} = 2{,}78$ МВт (10 ГДж/ч) при КПД 36 %. Расход выхлопных газов $\dot{m}_\text{exh} = 3600$ кг/ч, температура на выходе из двигателя $T_{in} = 454$ °C, температура после теплообменника $T_{out} = 149$ °C, $c_p = 1{,}09$ кДж/(кг·К).

{{< formula display="true" >}}
\dot{Q}_\text{exhaust} = \dot{m}_\text{exh} \cdot c_p \cdot (T_{in} - T_{out}) = \frac{3600}{3600} \cdot 1{,}09 \cdot (454 - 149) = 332\ \text{кВт}
{{< /formula >}}

При дополнительной рекуперации от рубашки охлаждения 250 кВт суммарный тепловой выход $\approx 580$ кВт. Общий КПД когенерации:

{{< formula display="true" >}}
\eta_\text{total} = \frac{P_e + \dot{Q}_\text{recovered}}{\dot{Q}_\text{fuel}} = \frac{1000 + 580}{2780} \approx 0{,}57 \quad (57\ \%)
{{< /formula >}}

При утилизации всех тепловых потоков (выхлоп + рубашка + масло) КПД когенерации достигает 80–85 % согласно ASHRAE Handbook HVAC Systems and Equipment.

## Выбросы первичных двигателей

Выбросы зависят от температуры сгорания, соотношения воздух/топливо, состава топлива и применённых систем контроля выбросов.

**Газовые двигатели** с обеднённой смесью достигают NOₓ 0,06–0,10 кг/ГДж; стехиометрические двигатели с трёхкомпонентным катализатором — менее 0,03 кг/ГДж.

**Газовые турбины** в конструкции с сухими малоэмиссионными горелками (DLN — Dry Low NOₓ) с предварительным смешением обеднённой смеси достигают NOₓ 25–60 ppm (при 15 % O₂). Системы SCR (Selective Catalytic Reduction) снижают NOₓ ниже 5 ppm при выполнении жёстких нормативных требований.

**Топливные элементы** производят ультранизкие выбросы, поскольку сгорание происходит только при подготовке топлива: NOₓ < 0,04 кг/ГДж, что на порядок ниже, чем у технологий сгорания.

## Методология выбора первичного двигателя

Выбор первичного двигателя — итерационный процесс. Систематическая оценка включает:

1. Определение требований к мощности на основе электрических и тепловых нагрузок объекта (по EN 12831 и СП 60.13330).
2. Согласование соотношения тепло/электроэнергия (PHR — Power-to-Heat Ratio) между выходом первичного двигателя и профилем нагрузок.
3. Оценку температурного уровня рекуперируемого тепла применительно к конкретным тепловым потребителям.
4. Анализ наличия, стоимости и договорных ограничений на топливо.
5. Оценку характеристик площадки: пространство, шум, нормативные требования по выбросам (EN 303, ASHRAE 90.1).
6. Требования к надёжности и режиму технического обслуживания.
7. Капитальный бюджет и экономику проекта с учётом ЧПС.
8. Профиль эксплуатации и ожидаемый коэффициент использования установки.

Ни одна технология не является оптимальной по всем критериям одновременно. Поршневые двигатели обеспечивают наиболее универсальный баланс КПД, стоимости и операционной гибкости в диапазоне 100 кВт — 5 МВт. Газовые турбины доминируют выше 5 МВт, где их масштабные преимущества и высокотемпературная рекуперация тепла оправдывают более низкий электрический КПД. Топливные элементы предпочтительны для объектов, где приоритет отдаётся высокому КПД, ультранизким выбросам и качеству электроэнергии даже при более высоких капитальных затратах.

## Нормативные документы

- ASHRAE Handbook — HVAC Systems and Equipment, Chapter 7: Cogeneration Systems
- ASHRAE Standard 90.1: Energy Standard for Buildings
- EN 12831: Системы отопления в зданиях — метод расчёта тепловой нагрузки
- EN 15316: Системы отопления в зданиях — метод расчёта системной энергетической потребности
- EN 303-1/-2: Котлы отопительные — требования к характеристикам
- СП 60.13330.2020: Отопление, вентиляция и кондиционирование воздуха
- СП 41-01-95: Проектирование тепловых пунктов
