---
title: "Поршневые двигатели внутреннего сгорания в системах ТЭЦ"
aliases: ["Поршневые двигатели внутреннего сгорания в системах ТЭЦ"]
description: "Инженерный анализ поршневых двигателей в качестве первичных двигателей для систем когенерации мощностью 100 кВт — 10 МВт: термодинамические циклы, системы сгорания, потоки рекуперации тепла, характеристики на частичных нагрузках, контроль выбросов и требования к техническому обслуживанию."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - поршневые двигатели ТЭЦ
  - цикл Отто газовый двигатель
  - цикл Дизеля компрессионное зажигание
  - рекуперация тепла выхлопные газы
  - охлаждение рубашки двигателя
  - контроль выбросов NOx SCR
  - когенерация коммерческие здания
  - турбонаддув промежуточный охладитель
categories:
  - Когенерация
  - Тепловые системы
tags:
  - поршневые двигатели
  - цикл Отто
  - цикл Дизеля
  - рекуперация тепла
  - когенерация
weight: 1
---

Поршневые двигатели внутреннего сгорания (reciprocating internal combustion engines) — наиболее широко применяемая технология первичных двигателей для систем комбинированного производства тепла и электроэнергии (CHP — Combined Heat and Power) в диапазоне мощности от 100 кВт до 10 МВт. Эти двигатели достигают электрического КПД 32–45 % при одновременном производстве рекуперируемой тепловой энергии на нескольких температурных уровнях. Сочетание доказанной надёжности, гибкости по видам топлива, благоприятных характеристик при частичных нагрузках и умеренных капитальных затрат делает поршневые двигатели технологией выбора для коммерческих, учебных и лёгких промышленных объектов согласно ASHRAE Handbook HVAC Systems and Equipment и EN 12831.

## Термодинамические циклы и конфигурация двигателя

Поршневые двигатели работают по циклу Отто (Otto cycle, искровое зажигание) или циклу Дизеля (Diesel cycle, воспламенение от сжатия). Газовые и биогазовые двигатели используют искровое зажигание с гомогенным сгоранием смеси; дизельные и двухтопливные двигатели — воспламенение от сжатия с гетерогенным диффузионным горением.

КПД идеального цикла Отто:

{{< formula display="true" >}}
\eta_\text{Otto} = 1 - \frac{1}{r^{\gamma-1}}
{{< /formula >}}

где $r$ — степень сжатия; $\gamma = 1{,}35$–$1{,}40$. Для атмосферных газовых двигателей $r = 10$–$12$, для турбонаддувных — $r = 12$–$16$. Двигатель с $r = 12$ достигает теоретического КПД $1 - 1/12^{0{,}40} = 63$ %. Реальный КПД значительно ниже — 32–42 % — вследствие теплоотдачи через стенки цилиндра, неполного сгорания, насосных потерь и механического трения.

КПД идеального цикла Дизеля с подводом теплоты при постоянном давлении:

{{< formula display="true" >}}
\eta_\text{Diesel} = 1 - \frac{1}{r^{\gamma-1}} \cdot \frac{\alpha^\gamma - 1}{\gamma(\alpha - 1)}
{{< /formula >}}

где $\alpha$ — коэффициент отсечки (cut-off ratio). Дизельные двигатели имеют степень сжатия $r = 14$–$24$ — выше, чем у двигателей Отто, благодаря отсутствию ограничений по детонации, что обеспечивает более высокий практический КПД (38–45 %).

## Системы сгорания и управление соотношением воздух/топливо

Газовые двигатели используют два подхода к организации сгорания: обеднённая смесь (lean-burn) и стехиометрическое горение.

**Двигатели с обеднённой смесью** работают с избытком воздуха 150–200 % от стехиометрии (коэффициент эквивалентности $\lambda = 1{,}5$–$2{,}0$). Обеднённая смесь снижает пиковую температуру сгорания с ≈ 2800 К до ≈ 2200 К, резко подавляя образование теплового NOₓ. Требуются высокоэнергетические системы зажигания — предкамерные (prechamber ignition) или плазменные (plasma ignition). Электрический КПД крупных двигателей достигает 38–42 %.

**Стехиометрические двигатели** поддерживают $\lambda = 1{,}0$ с точностью ±2 % через управление по замкнутому контуру с датчиком кислорода. Стехиометрический режим позволяет использовать трёхкомпонентный каталитический нейтрализатор (three-way catalyst, TWC) для одновременного восстановления NOₓ до N₂ и окисления CO и углеводородов. Электрический КПД несколько ниже (32–38 %), но контроль выбросов значительно эффективнее.

Турбонаддув (turbocharging) повышает удельную мощность путём сжатия впускного воздуха турбокомпрессором на выхлопной энергии. Промежуточный охладитель (intercooler) снижает температуру сжатого воздуха со 130–150 °C до 40–50 °C, повышая его плотность и снижая склонность к детонации. Турбонаддувные двигатели достигают 150–200 % мощности атмосферных двигателей при одинаковом рабочем объёме.

## Потоки рекуперации тепла

Поршневые двигатели производят тепловую энергию в нескольких потоках при различных температурах. Эффективное проектирование системы ТЭЦ предполагает рекуперацию тепла из всех экономически целесообразных источников.

**Выхлопные газы** содержат 30–40 % энергии топлива при 400–500 °C (атмосферные двигатели) или 350–450 °C (турбонаддувные). Рекуперируемая тепловая мощность:

{{< formula display="true" >}}
\dot{Q}_\text{exhaust} = \dot{m}_\text{exh} \cdot c_p \cdot (T_\text{in} - T_\text{out})
{{< /formula >}}

где $c_p \approx 1{,}09$ кДж/(кг·К) для продуктов сгорания природного газа; минимальная допустимая температура выхлопа $T_\text{out} = 138$–$160$ °C для предотвращения конденсации серной кислоты в трубопроводе.

**Пример расчёта.** Двигатель мощностью 1000 кВт: $\dot{m}_\text{exh} = 3600$ кг/ч, $T_\text{in} = 454$ °C, $T_\text{out} = 149$ °C:

{{< formula display="true" >}}
\dot{Q}_\text{exhaust} = \frac{3600}{3600} \cdot 1{,}09 \cdot (454 - 149) = 332\ \text{кВт}
{{< /formula >}}

**Рубашка охлаждения двигателя** отводит тепло от блока цилиндров при 82–110 °C, содержа 20–30 % энергии топлива. Пластинчатый теплообменник передаёт это тепло в систему горячего водоснабжения объекта, поддерживая охлаждающую жидкость двигателя в пределах спецификации производителя.

**Масло системы смазки** даёт 5–10 % при 60–82 °C — пригодно для предварительного нагрева горячей воды.

**Промежуточный охладитель** (только для турбонаддувных двигателей) содержит 3–8 % при 38–60 °C; применяется для предварительного нагрева или там, где низкопотенциальное тепло имеет ценность.

## Энергетический баланс системы

Энергетический баланс когенерационной установки с поршневым двигателем:

{{< formula display="true" >}}
\dot{Q}_\text{fuel} = P_e + \dot{Q}_\text{exh} + \dot{Q}_\text{jacket} + \dot{Q}_\text{oil} + \dot{Q}_\text{IC} + \dot{Q}_\text{rad}
{{< /formula >}}

Типовое распределение для двигателя мощностью 1000 кВт на природном газе (расход топлива по НТС 2,78 МВт):

{{< table title="Типовое распределение энергии для газового двигателя 1000 кВт" >}}
| Статья | Мощность, кВт | Доля, % |
|---|---|---|
| Электрическая мощность | 1000 | 36 |
| Рекуперация выхлопа | 830 | 30 |
| Вода рубашки | 665 | 24 |
| Охладитель масла | 167 | 6 |
| Излучение и прочие потери | 111 | 4 |
| **Итого расход топлива** | **2773** | **100** |
{{< /table >}}

Суммарный КПД когенерации при использовании всех тепловых потоков:

{{< formula display="true" >}}
\eta_\text{CHP} = \frac{P_e + \dot{Q}_\text{exh} + \dot{Q}_\text{jacket} + \dot{Q}_\text{oil}}{\dot{Q}_\text{fuel}} = \frac{1000 + 830 + 665 + 167}{2773} = 96\ \%
{{< /formula >}}

Практический КПД когенерации составляет 75–85 % с учётом сезонных вариаций и работы при частичных нагрузках.

## Характеристики при частичных нагрузках

Поршневые двигатели сохраняют относительно плоские кривые КПД вплоть до 50 % нагрузки, что является существенным преимуществом по сравнению с газовыми турбинами:

{{< table title="Характеристики поршневых двигателей при частичных нагрузках" >}}
| Нагрузка, % | Электрический КПД | Температура выхлопа | Скорость рекуперации тепла |
|---|---|---|---|
| 100 | Базовая (100 %) | Базовая (100 %) | Базовая (100 %) |
| 75 | 97–98 % | 95–97 % | 95–98 % |
| 50 | 92–95 % | 88–92 % | 85–90 % |
| 25 | 80–88 % | 75–82 % | 70–80 % |
{{< /table >}}

Это поведение при частичных нагрузках позволяет работать в режиме следования электрической нагрузке без существенных потерь КПД вплоть до 50 % нагрузки.

## Контроль выбросов

Образование NOₓ в газовых двигателях определяется тепловым механизмом Зельдовича:

{{< formula display="true" >}}
\dot{n}_\text{NOx} \propto \exp\!\left(-\frac{E_a}{R\, T}\right) \cdot [\text{O}_2] \cdot [\text{N}_2]
{{< /formula >}}

Экспоненциальная зависимость от температуры направляет все стратегии управления выбросами на снижение пиковой температуры пламени.

**Обеднённая смесь** позволяет достичь NOₓ 0,06–0,10 кг/ГДж без очистки выхлопа.

**Системы SCR** (Selective Catalytic Reduction — избирательное каталитическое восстановление) вводят аммиак или мочевину в выхлоп:

{{< formula display="true" >}}
4\,\text{NO} + 4\,\text{NH}_3 + \text{O}_2 \rightarrow 4\,\text{N}_2 + 6\,\text{H}_2\text{O}
{{< /formula >}}

Снижение NOₓ на 80–95 % обеспечивает выбросы ниже 0,03 кг/ГДж. Катализатор SCR требует температуры выхлопа выше 260 °C, что может конфликтовать с задачами глубокой рекуперации тепла.

**Стехиометрические двигатели с TWC** достигают одновременного контроля NOₓ, CO и несгоревших углеводородов при эффективности преобразования выше 98 % в узком диапазоне работы около $\lambda = 1{,}0$.

## Требования к техническому обслуживанию

Поршневые двигатели требуют регулярного обслуживания из-за механического износа от высоких давлений сгорания, тепловых циклов и высоких скоростей вращения.

{{< table title="Интервалы технического обслуживания поршневых двигателей" >}}
| Вид обслуживания | Интервал | Примечание |
|---|---|---|
| Замена масла и фильтров | 500–2000 ч | Зависит от размера двигателя и чистоты топлива |
| Замена свечей зажигания | 2000–8000 ч | Газовые двигатели; зависит от типа свечи |
| Замена воздушного фильтра | 2000–8000 ч | По перепаду давления |
| Капитальный ремонт | 40 000–80 000 ч | Клапаны, поршневые кольца, шейки вала |
{{< /table >}}

Стоимость технического обслуживания составляет 1,0–2,0 цент/кВт·ч для крупных двигателей; меньшие двигатели и более интенсивные режимы эксплуатации повышают удельную стоимость.

## Нормативные документы

- ASHRAE Handbook — HVAC Systems and Equipment, Chapter 7: Cogeneration Systems
- ASHRAE Standard 90.1: Energy Standard for Buildings
- EN 12831: Системы отопления в зданиях — расчёт тепловой нагрузки
- EN 303-1: Котлы отопительные — характеристики
- СП 60.13330.2020: Отопление, вентиляция и кондиционирование воздуха
- ISO 3046: Reciprocating internal combustion engines — performance
