---
title: "Системы управления горелкой и защиты пламени"
aliases: ["Системы управления горелкой и защиты пламени"]
description: "Инженерный анализ систем управления горелкой: программирование защиты пламени (BMS), позиционные регуляторы соотношения воздух-топливо, кислородная коррекция, перекрёстное ограничение и защитные блокировки для коммерческого и промышленного горелочного оборудования по NFPA 86 и EN 12952."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - управление горелкой
  - защита пламени
  - BMS burner management system
  - управление соотношением воздух-топливо
  - кислородная коррекция
  - перекрёстное ограничение
  - УФ-сканер
  - детектирование пламени
  - NFPA 86
  - блокировки безопасности
categories:
  - Системы отопления
  - Сжигание топлива
tags:
  - горелки
  - управление
  - безопасность
  - защита пламени
weight: 1
---

Системы управления горелкой (burner management systems, BMS) интегрируют логику защиты пламени (flame safeguard), позиционирование соотношения воздух-топливо и защитные блокировки (safety interlocks), обеспечивая безопасный пуск, надёжную работу и контролируемый останов автоматического горелочного оборудования. Современные BMS объединяют программируемые регуляторы защиты пламени (PFSC) согласно NFPA 86, модулирующие позиционные регуляторы с точностью соотношения воздух-топливо ±5–10 %, системы кислородной коррекции (oxygen trim), поддерживающие 2–4 % O₂, и комплекс блокировок, предотвращающих опасные режимы. Нормативная база: NFPA 86, EN 12952, EN 303, СП 60.13330, ASHRAE Handbook — HVAC Systems and Equipment.

## Регуляторы защиты пламени (flame safeguard controls)

### Последовательность запуска горелки

**Стандартная последовательность по NFPA 86:**

**Шаг 1. Предварительные проверки (pre-ignition interlock check).**
Автоматическое подтверждение:
- работа вентилятора воздуха горения (combustion air fan);
- давление воздуха горения выше минимума (pressure switch);
- достаточное давление топлива;
- отсутствие остаточного сигнала пламени от сканера;
- выполнение всех условий внешних блокировок.

Невыполнение любого условия исключает инициирование последовательности.

**Шаг 2. Предварительная продувка (prepurge).**

Минимальное время продувки:

{{< formula display="true" >}}
t_{\text{продувка}} = \frac{4 \times V_{\text{топка}}}{\dot{V}_{\text{воздух}}} \times 3600
{{< /formula >}}

где $V_{\text{топка}}$ — объём камеры сгорания, м³; $\dot{V}_{\text{воздух}}$ — расход продувочного воздуха, м³/ч.

Нормативные минимумы:
- малые горелки (< 280 кДж/с): 15 с;
- средние горелки (0,4–2,9 ГДж/ч): 30 с;
- крупные горелки (> 2,9 ГДж/ч): 60 с.

Расход воздуха во время продувки — 100 % от рабочего.

**Шаг 3. Зажигание пилотной горелки (pilot ignition trial).**
- Открытие газового клапана пилота; активация электрода зажигания.
- Период испытания: 4–10 с.
- Сканер пламени должен подтвердить пилотное пламя перед подачей основного топлива.

**Шаг 4. Зажигание основного топлива (main fuel trial).**
- Горелка позиционируется в положение малого огня (low-fire position).
- Открытие основного топливного клапана.
- Период испытания: 4–10 с (газ), 10–15 с (масло).
- Сканер должен подтвердить основное пламя.

**Шаг 5. Установление пламени (flame establishment).**
- Интенсивность сигнала сканера проверяется: минимум 3 мкА для УФ-типа.
- Удержание на малом огне 5–30 с для стабилизации.
- Переход к модуляции по нагрузке.

**Пример хронограммы запуска горелки 1,5 ГДж/ч:**

```
Предварительные проверки      2–5 с
Предварительная продувка     60 с (min)
Испытание пилота             10 с
Испытание основного топлива  10 с
Удержание на малом огне      10 с
─────────────────────────────────
Итого                        ≈ 95 с
```

### Технологии детектирования пламени

**УФ-сканер (ultraviolet scanner).**
Обнаруживает УФ-излучение пламени в диапазоне 1 850–2 900 Å. Солнечный свет отфильтровывается геометрией камеры. Работает с газовыми и масляными пламенами, различает пламя от раскалённого огнеупора. Требует самопроверки (self-check) через затвор каждые 1–3 с.

- Минимальный приемлемый сигнал: 2–3 мкА.
- Рабочий диапазон: 5–15 мкА.
- Отключение при потере пламени: < 1 мкА в течение > 2 с.
- Расстояние видимости: 30–120 см; угол монтажа 15–30° от горизонтали.

**Ионизационный электрод (flame rod, ionization detector).**
Металлический электрод вводится в пламя. Ионизация пламени создаёт проводящий путь для переменного тока 120 В — сигнал 3–10 мкА постоянного тока указывает на наличие пламени. Применяется только для газовых горелок (масляное пламя слишком электропроводно).

- Установка: погружение электрода в пламя на 25–75 мм.
- Изоляция: высокотемпературная керамика.
- Отключение: < 0,5 мкА.

**CdS-ячейка (cadmium sulfide cell).**
Фоторезистор, чувствительный к видимому свету (5 500 Å). Требует темноты при выключенной горелке. Применяется в жилых масляных горелках.

- Сопротивление в темноте (нет пламени): > 100 кОм.
- Сопротивление при пламени: 300–1 000 Ом.
- Порог отключения: > 10 кОм.

**ИК-сканер (infrared scanner).**
Обнаруживает ИК-излучение CO₂ пламени на длине волны 4,3 мкм. Надёжно различает пламя от раскалённого огнеупора. Применяется в крупных промышленных горелках. Минимальное обслуживание, очень стабильный сигнал.

{{< table title="Сравнение методов детектирования пламени" >}}
| Метод | Топливо | Точность | Применение |
|---|---|---|---|
| УФ-сканер | Газ и масло | Высокая (самопроверка) | Коммерческие/промышленные |
| Ионизационный электрод | Только газ | Очень высокая | Жилые/коммерческие газовые |
| CdS-ячейка | Масло | Средняя | Жилые масляные |
| ИК-сканер | Газ и масло | Очень высокая | Крупные промышленные |
{{< /table >}}

### Условия блокировки безопасности

**Блокировка при потере пламени (flame failure).** Пламя потеряно во время работы — немедленное закрытие топливных клапанов, ручной сброс. Требуется расследование причины перед перезапуском.

**Блокировка при отказе зажигания.** Пламя не установилось в течение периода испытания — клапаны закрываются, ручной сброс.

**Блокировка при недостаточном воздухе.** Давление воздуха горения ниже уставки — предотвращает режим с избытком топлива.

**Блокировка при ложном пламени (false flame).** Сигнал пламени обнаружен при закрытых клапанах или во время продувки — указывает на неисправность сканера или электрический сбой.

**Блокировка по давлению топлива.** Давление газа или масла вне допустимого диапазона — проверить регуляторы, насосы, систему подачи.

## Управление соотношением воздух-топливо

### Позиционные системы управления

**Механический привод с коромыслом (jackshaft linkage).**
Один ротационный привод управляет коромыслом; механические рычаги связаны с воздушной заслонкой и топливным клапаном. Кулачки формируют характеристику для поддержания соотношения.

Функция позиционирования:

{{< formula display="true" >}}
\theta_{\text{топливо}} = f(\theta_{\text{заслонка}})
{{< /formula >}}

Функция $f$ подбирается профилем кулачка для поддержания постоянного $EA$:

{{< formula display="true" >}}
\frac{\dot{m}_{\text{воздух}}(\theta)}{\dot{m}_{\text{топливо}}(\theta)} = A_s \cdot (1 + EA_{\text{целевой}})
{{< /formula >}}

Точность: ±8–15 % по диапазону; подходит для котлов < 300 кВт.

**Параллельное позиционирование (parallel positioning).**
Два независимых электронных привода — отдельно на воздушной заслонке и топливном клапане — управляются от одного сигнала задания. Точность ±3–7 %.

**Электронное профильное управление (electronic curve control).**
Микропроцессорный регулятор хранит в памяти кривую соотношения воздух-топливо по диапазону нагрузки. Точность ±2–5 %.

### Перекрёстное ограничение (cross-limiting)

Обязательно для горелок > 30 кВт по NFPA 86. Предотвращает опасный режим богатой смеси:

```
При УВЕЛИЧЕНИИ нагрузки:
  сначала увеличить подачу ВОЗДУХА → затем увеличить подачу ТОПЛИВА

При УМЕНЬШЕНИИ нагрузки:
  сначала уменьшить подачу ТОПЛИВА → затем уменьшить подачу ВОЗДУХА
```

Реализуется аппаратной или программной логикой PLC.

### Кислородная коррекция (oxygen trim control)

Замкнутый контур управления поддерживает оптимальный избыточный воздух по сигналу O₂-датчика:

{{< formula display="true" >}}
\Delta EA = K_P \cdot (O_{2,\text{целевой}} - O_{2,\text{измерен}}) + K_I \int_0^t (O_{2,\text{целевой}} - O_{2,\text{измерен}})\,d\tau
{{< /formula >}}

**Целевые значения O₂:**
- природный газ: 2,0–3,5 %;
- дизельное топливо № 2: 2,5–4,0 %;
- мазут № 6: 2,5–4,5 %.

**Параметры системы:**
- время отклика: 10–30 с;
- частота обновления: 1–10 с;
- стабильность поддержания: ±0,2–0,5 % O₂.

**Пример экономии.** Котёл 5 МВт на природном газе; снижение EA с 30 % (5,5 % O₂) до 15 % (2,7 % O₂) при $T_{\text{дымоход}} = 230\,°C$:

{{< formula display="true" >}}
\Delta L_{\text{дымоход}} = 0{,}65 \times (230 - 15) \times \left(\frac{1}{CO_{2,15\%\,EA}} - \frac{1}{CO_{2,30\%\,EA}}\right) \approx 2{,}5\,\%
{{< /formula >}}

Ежегодная экономия топлива при 6 000 ч/год и стоимости газа 8 $/ГДж: около 15 000 $/год.

## Модулирующие приводы и позиционеры

### Электрические приводы (electric actuators)

- Привод заслонки: крутящий момент 5–100 Н·м; время полного хода 30–120 с.
- Точность позиционирования: ±0,5–2 % хода.
- Сигналы управления: 4–20 мА; 0–10 В DC; цифровые протоколы (Modbus, BACnet).
- Обратная связь: встроенный потенциометр или энкодер.

### Частотный привод вентилятора воздуха горения (VFD, variable frequency drive)

Позволяет регулировать подачу воздуха изменением частоты вращения вентилятора:

{{< formula display="true" >}}
\frac{\dot{V}_2}{\dot{V}_1} = \frac{n_2}{n_1}
\qquad
\frac{P_2}{P_1} = \left(\frac{n_2}{n_1}\right)^3
{{< /formula >}}

Снижение частоты с 50 до 35 Гц (70 % скорости) уменьшает потребление электроэнергии до 34 % от номинала при значительно меньшем потоке воздуха. VFD повышает диапазон регулирования горелки и снижает шум.

### Газорегулирующие клапаны (gas control valves)

- Конструкция: мембранный регулятор давления или моторизованный шаровой кран.
- Расчётный перепад давления: 100–250 Па на рабочей точке.
- Линейность хода: линейная или с равнопроцентной характеристикой (equal-percentage).
- Время позиционирования: 3–15 с полного хода.

## Диагностика и ввод в эксплуатацию

### Настройка кривой соотношения воздух-топливо

1. Установить горелку в режим малого огня (low-fire); измерить O₂ и CO анализатором горения.
2. Увеличить нагрузку ступенями по 10–15 % диапазона; фиксировать O₂ и CO на каждой ступени.
3. Откорректировать положение кулачков или электронных параметров, чтобы O₂ оставался в целевом диапазоне по всему диапазону нагрузки при CO < 100 ppm.
4. Активировать кислородный триммер; проверить стабильность ±0,3 % O₂.
5. Задокументировать конечные настройки для паспорта горелки.

### Периодичность технического обслуживания

{{< table title="Рекомендованная периодичность ТО систем управления горелкой" >}}
| Операция | Периодичность |
|---|---|
| Проверка сигнала пламени и чистоты сканера | Ежегодно (+ после каждого ТО) |
| Тест блокировок безопасности | Ежегодно |
| Анализ дымовых газов, настройка EA | Ежегодно |
| Калибровка датчика O₂ (триммер) | Ежегодно или по регламенту производителя |
| Проверка позиционирования приводов | Ежегодно |
| Замена электродов зажигания | По состоянию (каждые 2–5 лет) |
| Проверка приводов и сочленений | Ежегодно |
{{< /table >}}

Все работы по наладке горелочного оборудования выполняются квалифицированным персоналом в соответствии с NFPA 86, требованиями производителя и СП 60.13330. Протоколы ввода в эксплуатацию сохраняются в эксплуатационной документации котельной установки.
