---
title: "Методы снижения выбросов NOx"
aliases: ["Методы снижения выбросов NOx"]
description: "Инженерный анализ методов снижения оксидов азота (NOx) в оборудовании сгорания: рециркуляция дымовых газов (FGR), ступенчатое сгорание, горелки с низким NOx, SCR и SNCR. Механизмы образования, расчёт эффективности, стандарты ASHRAE, EN 303 и СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - снижение NOx
  - оксиды азота
  - рециркуляция дымовых газов
  - FGR
  - SCR
  - SNCR
  - ступенчатое сгорание
  - горелки с низким NOx
  - тепловой NOx
  - топливный NOx
  - ASHRAE 90.1
  - СП 60.13330
categories:
  - Горелки
  - Системы сгорания
tags:
  - NOx
  - выбросы
  - горелки
  - рециркуляция дымовых газов
  - SCR
weight: 7
---

Выбросы оксидов азота (NOx) из оборудования сгорания подлежат ограничению в соответствии с нормами качества атмосферного воздуха. Действующие регуляторные пороги составляют 9–60 мг/м³ (ppm) в зависимости от юрисдикции и мощности источника. Стратегии снижения NOx разделяются на два класса: модификация процесса горения (рециркуляция дымовых газов, ступенчатое сгорание, конструкция горелок с низким NOx), обеспечивающая снижение на 40–80 %, и обработка продуктов горения (SCR, SNCR), достигающая 80–95 % удаления. Выбор метода определяется капитальными затратами, операционными расходами, требуемой эффективностью и возможностью модернизации существующего оборудования. Нормативная база: ASHRAE Handbook HVAC Systems, EN 303-1, СП 60.13330.2020, Директива ЕС 2015/2193.

## Механизмы образования NOx

Понимание механизмов образования NOx является предпосылкой для выбора эффективной технологии контроля.

### Тепловой NOx — механизм Зельдовича

Тепловой NOx образуется при температурах выше 1 540 °C путём окисления молекулярного азота воздуха. Это основной путь образования NOx в большинстве процессов горения природного газа и лёгкого топлива.

Цепной механизм Зельдовича:

{{< formula display="true" >}}
\text{O} + \text{N}_2 \leftrightarrow \text{NO} + \text{N}
{{< /formula >}}

{{< formula display="true" >}}
\text{N} + \text{O}_2 \leftrightarrow \text{NO} + \text{O}
{{< /formula >}}

{{< formula display="true" >}}
\text{N} + \text{OH} \leftrightarrow \text{NO} + \text{H}
{{< /formula >}}

Уравнение скорости образования NO:

{{< formula display="true" >}}
\frac{d[\text{NO}]}{dt} = k_0 \, e^{-E_a / RT} \cdot [\text{O}_2]^{0{,}5} \cdot [\text{N}_2]
{{< /formula >}}

где $k_0$ — предэкспоненциальный множитель, $E_a \approx 293$ кДж/моль, $R$ — универсальная газовая постоянная, $T$ — абсолютная температура, К.

Скорость образования приблизительно удваивается при повышении температуры на 50 °C выше 1 540 °C. Основная стратегия управления тепловым NOx — снижение пиковой температуры пламени.

### Топливный NOx

Органический азот в топливе (прежде всего в остаточных мазутах и угле) окисляется при горении:

{{< formula display="true" >}}
\text{Топливо-N} + \text{O}_2 \rightarrow \text{NO}
{{< /formula >}}

{{< table title="Содержание азота в топливе и вклад в NOx" >}}
| Вид топлива | Содержание N в топливе | Доля в общем NOx |
|---|---|---|
| Природный газ | < 1 ppm | пренебрежимо мала |
| Мазут № 2 (fuel oil No. 2) | 50–500 ppm | 10–30 % |
| Мазут № 6 (fuel oil No. 6) | 0,2–0,5 % масс. | 50–80 % |
| Уголь (coal) | 0,5–2,0 % масс. | 60–90 % |
{{< /table >}}

Метод управления — ступенчатое сгорание с богатой первичной зоной, в которой топливный азот восстанавливается до N₂ в восстановительной атмосфере до подачи избыточного воздуха.

### Быстрый NOx

Углеводородные радикалы взаимодействуют с молекулярным азотом в богатых зонах пламени:

{{< formula display="true" >}}
\text{CH} + \text{N}_2 \rightarrow \text{HCN} + \text{N} \rightarrow \text{NO} + \ldots
{{< /formula >}}

Вклад быстрого NOx незначителен для природного газа (< 10 % от общего NOx) и практически не поддаётся снижению только понижением температуры.

## Методы модификации процесса горения

### Рециркуляция дымовых газов (FGR)

Метод основан на возврате 10–30 % дымовых газов в поток горелочного воздуха или топлива.

Коэффициент FGR (flue gas recirculation):

{{< formula display="true" >}}
FGR\,[\%] = \frac{\dot{m}_{\text{дым, рец}}}{\dot{m}_{\text{воздух}}} \times 100
{{< /formula >}}

Воздействие на процесс горения:

1. Разбавление горелочного воздуха инертными газами CO₂, H₂O и N₂ снижает концентрацию O₂ с 21 % до 16–18 %.
2. Более высокая удельная теплоёмкость смеси требует дополнительной энергии для нагрева до температуры пламени.
3. Пиковая температура пламени снижается.

Снижение пиковой температуры при FGR:

{{< formula display="true" >}}
\Delta T_{\text{снижение}} = \frac{FGR \cdot c_{p,\text{дым}} \cdot (T_{\text{дым}} - T_{\text{возд}})}{c_{p,\text{смесь}} \cdot (1 + FGR)}
{{< /formula >}}

**Пример расчёта.** Котёл с горелкой 10 ГДж/ч, FGR = 20 %, температура дымовых газов 232 °C, воздух 21 °C:

$$\Delta T = \frac{0{,}20 \times 1{,}09 \times 211}{1{,}05 \times 1{,}20} \approx 37\,\text{°C}$$

При 20–30 % FGR адиабатическая температура пламени снижается на 110–220 °C. Снижение NOx:

{{< formula display="true" >}}
\text{NOx}_{\text{FGR}} = \text{NOx}_{\text{базовый}} \times e^{-k \cdot FGR}
{{< /formula >}}

где $k \approx 0{,}04{-}0{,}06$ в зависимости от конструкции горелки. При FGR = 20 % и $k = 0{,}05$:

$$\text{NOx}_{\text{FGR}} = \text{NOx}_{\text{базовый}} \times e^{-1{,}0} \approx 0{,}37 \cdot \text{NOx}_{\text{базовый}}$$

Снижение NOx составит около 63 %.

**Конфигурации FGR-систем.** Внешняя FGR предусматривает отдельный вентилятор рециркуляции, воздуховод от дымохода к горелке и модулирующую заслонку. Производительность вентилятора:

{{< formula display="true" >}}
\dot{V}_{\text{FGR}} = \dot{V}_{\text{возд}} \times FGR\,[\%/100]
{{< /formula >}}

Для горелки 10 ГДж/ч с расходом воздуха 864 м³/ч и FGR = 20 %: требуется вентилятор 173 м³/ч при температуре дымовых газов. Статическое давление: 25–50 Па.

Внутренняя FGR (induced FGR) использует высокоскоростной поток горелочного воздуха для создания зоны разрежения, индуцирующей дымовые газы из топки без внешнего оборудования. Коэффициент FGR ограничен 15–25 %, снижение NOx — 40–60 %; реализация проще и дешевле.

### Ступенчатое сгорание (staged combustion)

**Ступенчатость по воздуху (air staging).** Первичная зона работает в режиме избытка топлива (коэффициент избытка $\alpha = 0{,}55{-}0{,}77$, то есть $\phi = 1{,}3{-}1{,}8$). Недостаток кислорода ограничивает образование теплового NOx. Вторичный воздух (20–40 % от суммарного) подаётся далее по потоку, завершая горение при более низкой температуре.

**Ступенчатость по топливу (fuel staging / reburn).** Первичная зона (70–80 % топлива) работает при избытке воздуха ($\alpha = 1{,}1{-}1{,}4$). Вторичное топливо (20–30 %) впрыскивается далее по потоку в зону «дожига». Углеводородные радикалы восстанавливают уже образовавшийся NO:

{{< formula display="true" >}}
\text{NO} + \text{CH}_i \rightarrow \text{HCN} \rightarrow \text{N}_2
{{< /formula >}}

Эффективность снижения NOx: 50–75 % для ступенчатого воздуха, 50–70 % для ступенчатого топлива.

### Конструкция горелки с низким NOx

Конструктивные особенности горелок с минимальным выбросом NOx (< 19 ppm, а в классе ultra-low — < 5,7 ppm при 3 % O₂):

1. **Бедное предсмесевое горение (lean premix combustion):** топливо и воздух тщательно перемешаны до зоны горения, пиковая температура снижена на 110–220 °C по сравнению с диффузионным пламенем.
2. **Стабилизация пламени на поверхности:** пламя удерживается на пористой керамической или металловолоконной матрице, теплоотдача в матрицу дополнительно снижает температуру газа.
3. **Задержанное смешивание (delayed mixing):** потоки топлива и воздуха первоначально разделены, постепенно смешиваясь вдоль длины пламени — исключаются стехиометрические зоны при максимальной температуре.
4. **Множество зон пламени:** горелка разбита на несколько малых пламён с обеднённым горением, что снижает локальные пиковые температуры.
5. **Внутренняя FGR:** до 15–25 % рециркуляции без внешней системы.

Горелки с низким NOx требуют точного регулирования соотношения воздух/топливо (точность ±2 %), коррекции по кислороду и стабильного числа Воббе (Wobbe index) с допуском ±3 %.

{{< table title="Характеристики горелок по уровню NOx" >}}
| Конструкция горелки | NOx, ppm (при 3 % O₂) | CO, ppm | Диапазон регулирования | КПД |
|---|---|---|---|---|
| Обычная (conventional) | 80–150 | < 50 | 5:1 | 82–85 % |
| Низко-NOx (low-NOx) | 30–60 | < 50 | 5:1–8:1 | 82–88 % |
| Ультра-низко-NOx (ultra-low-NOx) | 9–20 | < 50 | 8:1–15:1 | 85–92 % |
| Минимальный NOx (< 5,7 ppm) | < 9 | < 50 | 10:1–20:1 | 85–92 % |
{{< /table >}}

### Впрыск воды или пара

Впрыск воды или пара в зону горения снижает пиковую температуру пламени за счёт теплоты испарения.

Массовое соотношение впрыска:

{{< formula display="true" >}}
\frac{\dot{m}_{\text{вода}}}{\dot{m}_{\text{топливо}}} = 0{,}5{-}2{,}0
{{< /formula >}}

Снижение температуры:

{{< formula display="true" >}}
\Delta T \approx \frac{\dot{m}_{\text{вода}} \times 2\,330}{\dot{m}_{\text{продуктов}} \times c_p}
{{< /formula >}}

Снижение NOx — приблизительно 10–20 % при соотношении вода/топливо = 1,0. Штраф по КПД — потеря 1–3 % эффективности. Метод применим как временная мера или для газовых турбин; для современных стационарных котлов предпочтительны другие методы.

## Обработка дымовых газов после горения

### Селективная каталитическая нейтрализация (SCR)

Реагент — аммиак (NH₃) или водный раствор мочевины — впрыскивается выше слоя катализатора. Реакции:

{{< formula display="true" >}}
4\,\text{NH}_3 + 4\,\text{NO} + \text{O}_2 \rightarrow 4\,\text{N}_2 + 6\,\text{H}_2\text{O}
{{< /formula >}}

{{< formula display="true" >}}
8\,\text{NH}_3 + 6\,\text{NO}_2 \rightarrow 7\,\text{N}_2 + 12\,\text{H}_2\text{O}
{{< /formula >}}

{{< table title="Типы катализаторов SCR и рабочие температуры" >}}
| Тип катализатора | Рабочая температура | Применение | Особенности |
|---|---|---|---|
| V₂O₅/TiO₂ (ванадий-титан) | 232–454 °C | Котлы, печи | Устойчив к SO₂ и пыли |
| Цеолит (zeolite) | 260–482 °C | Газовые турбины, двигатели | Меньшая устойчивость к SO₂ |
| Драгметаллы (precious metal) | 176–316 °C | Специальные применения | Высокая активность, низкая стойкость к пыли |
{{< /table >}}

Эффективность удаления NOx: 80–95 %. SCR применяется при требованиях < 9 ppm NOx.

Состав системы SCR: система впрыска реагента с форсунками и расходомером; смешивающая секция (статический смеситель для равномерного распределения NH₃/NOx); каталитический реактор с монолитным или сотовым носителем; управление по соотношению NH₃/NOx (мольное соотношение 0,9–1,05 во избежание «утечки» аммиака).

### Селективная некаталитическая нейтрализация (SNCR)

Мочевина или аммиак впрыскиваются непосредственно в топочную камеру в узком температурном окне 870–1 093 °C:

{{< formula display="true" >}}
4\,\text{NH}_3 + 4\,\text{NO} + \text{O}_2 \xrightarrow{870{-}1093\,\text{°C}} 4\,\text{N}_2 + 6\,\text{H}_2\text{O}
{{< /formula >}}

Вне рабочего температурного диапазона реакция неполна: при температуре ниже 870 °C NH₃ не реагирует, при температуре выше 1 093 °C аммиак сам окисляется до NO.

Эффективность удаления: 30–60 %, что ниже SCR. Преимущество — отсутствие катализатора, более низкие капитальные затраты. Применяется в мусоросжигательных установках и крупных промышленных котлах.

## Комбинированные стратегии управления NOx

На практике для достижения самых жёстких норм применяют сочетание методов:

{{< diagram title="Многоуровневая стратегия снижения NOx" >}}
flowchart TD
    A[Сырой NOx горелки\n80–150 ppm] --> B[Горелка с низким NOx\nснижение 50–70 %]
    B --> C[FGR внешняя\nдополнительное снижение 30–50 %]
    C --> D[SCR\nснижение 80–95 %\nот оставшегося NOx]
    D --> E[Итоговые выбросы\n< 9 ppm]
{{< /diagram >}}

Экономически обоснованный порядок выбора: сначала модификация горелки (наименьшие затраты), затем FGR, при необходимости — SCR.

{{< table title="Сравнение методов по стоимости и эффективности" >}}
| Метод | Снижение NOx | Капитальные затраты | Эксплуатационные расходы | Штраф по КПД |
|---|---|---|---|---|
| Горелка с низким NOx | 50–70 % | Низкие | Минимальные | < 1 % |
| Внутренняя FGR | 40–60 % | Низкие | Минимальные | 0–1 % |
| Внешняя FGR | 50–70 % | Средние | Низкие (вентилятор) | 1–2 % |
| Ступенчатое горение | 50–75 % | Средние | Минимальные | 0–1 % |
| SNCR | 30–60 % | Средние | Средние (реагент) | 0 % |
| SCR | 80–95 % | Высокие | Высокие (реагент, катализатор) | 0–1 % |
{{< /table >}}

## Нормативная база

Проектирование систем снижения NOx в России и ЕС опирается на следующие документы:

- **ASHRAE Handbook HVAC Systems and Equipment** — методология расчёта горелок и систем FGR;
- **EN 303-1/303-4** — требования к котлам по выбросам для Европы;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха (актуализированная редакция СНиП 41-01-2003);
- **СП 89.13330.2016** — котельные установки;
- **Директива ЕС 2015/2193** (Medium Combustion Plant Directive) — нормы для котлов 1–50 МВт;
- **ГОСТ 32389-2013** — нормы выбросов NOx для котлов.

Эксплуатационный контроль выбросов NOx ведётся непрерывными системами мониторинга (CEMS, continuous emissions monitoring system) с автоматической регистрацией данных в соответствии с Федеральным законом № 96-ФЗ «Об охране атмосферного воздуха».
