---
title: "Основы горения"
aliases: ["Основы горения"]
description: "Инженерные принципы горения для систем теплоснабжения: стехиометрия, избыточный воздух, продукты горения, температура пламени, теплота сгорания (HHV/LHV), расчёт КПД и анализ дымовых газов по ASHRAE Handbook HVAC Systems и EN 303."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - основы горения
  - стехиометрическое горение
  - избыточный воздух
  - эффективность горения
  - анализ дымовых газов
  - соотношение воздух-топливо
  - HHV LHV
  - образование NOx
  - продукты горения
  - ASHRAE горение
categories:
  - Системы отопления
  - Сжигание топлива
tags:
  - горение
  - стехиометрия
  - эффективность
  - выбросы
weight: 1
---

Понимание основ горения — необходимое условие для правильного проектирования, регулировки и эксплуатации любой топливной системы теплоснабжения. Принципы, изложенные в ASHRAE Handbook — HVAC Systems and Equipment (глава «Автоматическое оборудование для сжигания топлива»), EN 303 и СП 60.13330, определяют требования к соотношению воздух-топливо (air-fuel ratio), нормативам выбросов и расчёту КПД.

## Стехиометрическое горение (stoichiometric combustion)

Стехиометрическое горение — идеальный режим, при котором топливо и кислород реагируют в точно рассчитанных пропорциях, давая полное окисление без остаточного O₂.

**Горение природного газа (метана):**

{{< formula display="true" >}}
\text{CH}_4 + 2\,\text{O}_2 + 7{,}52\,\text{N}_2 \;\rightarrow\; \text{CO}_2 + 2\,\text{H}_2\text{O} + 7{,}52\,\text{N}_2
{{< /formula >}}

Стехиометрическое соотношение воздух-топливо по массе:

{{< formula display="true" >}}
A_s = 17{,}2\;\frac{\text{кг воздуха}}{\text{кг CH}_4}
{{< /formula >}}

По объёму при стандартных условиях (15 °C, 101,3 кПа):

{{< formula display="true" >}}
A_s = 9{,}52\;\frac{\text{м}^3 \text{ воздуха}}{\text{м}^3 \text{ CH}_4}
{{< /formula >}}

**Горение дизельного топлива марки 2 (No. 2 fuel oil), C₁₂H₂₃:**

{{< formula display="true" >}}
\text{C}_{12}\text{H}_{23} + 17{,}375\,\text{O}_2 \;\rightarrow\; 12\,\text{CO}_2 + 11{,}5\,\text{H}_2\text{O}
{{< /formula >}}

{{< formula display="true" >}}
A_s = 13{,}8\;\frac{\text{кг воздуха}}{\text{кг масла}} \;\approx\; 97\;\frac{\text{м}^3 \text{ воздуха}}{\text{л масла}}
{{< /formula >}}

Реальные горелки никогда не работают в строго стехиометрическом режиме: ограничения качества смешения, требования устойчивости пламени и необходимость полного сгорания обусловливают подачу воздуха с некоторым избытком.

## Избыточный воздух (excess air)

Избыточный воздух — объём воздуха сверх стехиометрической потребности, выраженный в процентах:

{{< formula display="true" >}}
EA\,\% = \frac{A_{\text{факт}} - A_s}{A_s} \times 100
{{< /formula >}}

Связь между избыточным воздухом и содержанием O₂ в дымовых газах:

{{< formula display="true" >}}
O_2\,\% = \frac{21 \times EA}{100 + EA}
{{< /formula >}}

{{< table title="Типичный избыточный воздух по типам горелок (ASHRAE Handbook HVAC Systems)" >}}
| Тип горелки | Избыточный воздух, % | O₂ в дымовых газах, % |
|---|---|---|
| Атмосферная газовая (atmospheric gas) | 40–50 | 6–8 |
| Силовая газовая (power gas) | 10–20 | 1,5–3,5 |
| Газовая с предварительным смешением (premix) | 5–15 | 0,8–2,5 |
| Масляная форсунка (pressure-atomizing oil) | 20–30 | 3,5–5,0 |
| Ротационная масляная (rotary cup oil) | 15–25 | 2,5–4,5 |
| Паровая распыляющая (steam-atomizing oil) | 10–20 | 1,5–3,5 |
{{< /table >}}

Недостаток воздуха вызывает неполное сгорание — образование CO и сажи. Избыток воздуха снижает КПД из-за нагрева балластного азота, уносимого в дымоход.

## Продукты горения

При полном сгорании углеводородных топлив образуются CO₂ и H₂O. В реальных условиях присутствуют также оксиды азота (NOx), а при неполном сгорании — монооксид углерода (CO) и твёрдые частицы (PM).

**Диоксид углерода (CO₂).** Основной показатель полноты сгорания. При сжигании природного газа с 10 % избыточным воздухом концентрация CO₂ в сухих дымовых газах составляет 9–10 %.

**Водяной пар (H₂O).** Природный газ даёт около 0,9 кг воды на 1 кг топлива. Скрытая теплота конденсации пара (latent heat) утилизируется в конденсационных котлах (condensing boilers), что и обеспечивает КПД выше 100 % по низшей теплоте сгорания (LHV basis).

**Оксиды азота (NOx).** Образуются тремя механизмами:

1. **Тепловой NOx (thermal NOx)** — при температуре пламени выше 1 540 °C по механизму Зельдовича; скорость образования приблизительно удваивается на каждые 50 °C сверх этого порога.
2. **Быстрый NOx (prompt NOx)** — в обогащённых топливом зонах пламени; незначительный вклад при сжигании природного газа (<10 % суммарного NOx).
3. **Топливный NOx (fuel NOx)** — при окислении азотсодержащих соединений топлива; значим для угля и тяжёлых мазутов, пренебрежимо мал для природного газа.

**Монооксид углерода (CO).** Индикатор неполного сгорания. Допустимый предел для нормально работающей горелки: CO < 100 ppm (без воздуха) по ASHRAE; безусловное требование немедленного вмешательства при CO > 400 ppm.

## Адиабатическая температура пламени (adiabatic flame temperature)

Теоретическая максимальная температура горения при отсутствии теплопотерь:

{{< formula display="true" >}}
T_{\text{пламени}} = T_{\text{воздуха}} + \frac{HHV}{C_p \cdot (1 + EA) \cdot A_s}
{{< /formula >}}

где $HHV$ — высшая теплота сгорания, кДж/кг; $C_p$ — теплоёмкость продуктов горения, кДж/(кг·°C); $EA$ — доля избыточного воздуха; $A_s$ — стехиометрическое количество воздуха, кг/кг топлива.

{{< table title="Адиабатические температуры пламени при разном избыточном воздухе" >}}
| Топливо | 0 % EA, °C | 15 % EA, °C |
|---|---|---|
| Природный газ (natural gas) | 1 980 | 1 700 |
| Дизельное топливо № 2 (No. 2 oil) | 2 066 | 1 760 |
| Мазут № 6 (No. 6 oil) | 2 093 | 1 790 |
{{< /table >}}

Реальные температуры пламени ниже адиабатических из-за излучения, диссоциации и неполного сгорания. Температура пламени определяет характеристики теплообмена, образование NOx и требования к материалам камеры сгорания.

## Теплота сгорания: HHV и LHV

{{< formula display="true" >}}
HHV = LHV + \Delta H_{\text{конд}}
{{< /formula >}}

**Высшая теплота сгорания (HHV, gross calorific value)** включает теплоту конденсации водяного пара. Используется как нормативная база в США и в расчётах по ASHRAE.

**Низшая теплота сгорания (LHV, net calorific value)** исключает скрытую теплоту пара и применяется в европейских стандартах (EN 303, EN 12831) и российских нормах (СП 60.13330).

{{< table title="Теплота сгорания топлив (стандартные условия)" >}}
| Топливо | HHV | LHV | HHV/LHV |
|---|---|---|---|
| Природный газ | 37–39 МДж/м³ | 33–35 МДж/м³ | ≈ 1,11 |
| Дизельное топливо № 2 | 38,6 МДж/л | 36,4 МДж/л | ≈ 1,06 |
| Пропан | 93 МДж/м³ | 86 МДж/м³ | ≈ 1,08 |
{{< /table >}}

Конденсационное оборудование утилизирует разность HHV − LHV, достигая КПД по HHV более 95 % для природного газа.

## Эффективность горения (combustion efficiency)

### Метод потерь в дымоходе (flue loss method)

Общий КПД горелки/котла:

{{< formula display="true" >}}
\eta = 100\,\% - L_{\text{дымоход}} - L_{\text{излучение}} - L_{\text{неполное}}
{{< /formula >}}

**Потеря через дымоход** — доминирующий механизм:

{{< formula display="true" >}}
L_{\text{дымоход}} = K \cdot \frac{T_{\text{дымоход}} - T_{\text{воздух}}}{CO_2\,\%}
{{< /formula >}}

где $K$ — топливная константа: 0,65 для природного газа, 0,54 для дизельного № 2, 0,63 для пропана.

Альтернативная форма через O₂ (формула Зигерта):

{{< formula display="true" >}}
L_{\text{дымоход}} = A_1 \cdot \frac{T_{\text{дымоход}} - T_{\text{воздух}}}{CO_{2,\max} - CO_2} + A_2 \cdot \frac{CO}{CO_2}
{{< /formula >}}

Для природного газа: $A_1 = 0{,}66$, $CO_{2,\max} = 11{,}8\,\%$.

**Потеря неполного сгорания:**

{{< formula display="true" >}}
L_{\text{неполное}} \approx 10{,}2 \cdot \frac{CO_{\text{ppm}}}{CO_2\,\%}
{{< /formula >}}

При CO < 100 ppm этой потерей можно пренебречь (менее 0,1 %).

**Потеря излучением и конвекцией** зависит от размера котла:
- малые жилые котлы (< 12 кВт): 2–4 %
- коммерческие (3,5–35 кВт): 0,5–2 %
- крупные промышленные (> 35 кВт): 0,2–1 %

### Пример расчёта КПД

Паровой котёл мощностью 2,0 МВт, топливо — природный газ:

- температура дымохода: $T_{\text{дымоход}} = 232\,°C$
- температура воздуха горения: $T_{\text{воздух}} = 21\,°C$
- CO₂ в дымовых газах: $9{,}0\,\%$
- CO: 60 ppm

{{< formula display="true" >}}
L_{\text{дымоход}} = 0{,}65 \times \frac{232 - 21}{9{,}0} = 15{,}2\,\%
{{< /formula >}}

{{< formula display="true" >}}
L_{\text{неполное}} = 10{,}2 \times \frac{60}{9{,}0} = 0{,}07\,\%
{{< /formula >}}

{{< formula display="true" >}}
\eta = 100 - 15{,}2 - 0{,}8 - 0{,}07 = 83{,}9\,\%
{{< /formula >}}

Снижение температуры дымохода со 232 °C до 180 °C (например, путём установки экономайзера) даёт прирост КПД:

{{< formula display="true" >}}
\Delta\eta \approx 0{,}65 \times \frac{52}{9{,}0} = 3{,}8\,\%
{{< /formula >}}

## Соотношение воздух-топливо (air-fuel ratio, AFR)

{{< formula display="true" >}}
AFR = \frac{\dot{m}_{\text{воздух}}}{\dot{m}_{\text{топливо}}}
{{< /formula >}}

Коэффициент эквивалентности (equivalence ratio):

{{< formula display="true" >}}
\phi = \frac{AFR_{\text{стехиометр}}}{AFR_{\text{факт}}}
{{< /formula >}}

- $\phi = 1{,}0$ — стехиометрическое горение
- $\phi < 1{,}0$ — обеднённая смесь (избыток воздуха)
- $\phi > 1{,}0$ — обогащённая смесь (недостаток воздуха)

Оптимальный диапазон для газового оборудования: $\phi = 0{,}85$–$0{,}95$ (5–15 % избыточного воздуха).

## Анализ дымовых газов (flue gas analysis)

Анализ дымовых газов — инструмент контроля качества сгорания, диагностики неисправностей и подтверждения соответствия нормативам выбросов.

**Кислород (O₂).** Нормативный ориентир: 2–4 % для большинства горелок. Меньше 1,5 % — риск образования CO; больше 7 % — избыточные потери в дымоходе.

**Диоксид углерода (CO₂).** Обратно связан с избыточным воздухом. Максимальное значение CO₂ соответствует близкому к стехиометрическому режиму.

**Монооксид углерода (CO).** Допустимые уровни: до 50 ppm — отличное сгорание; 50–100 ppm — допустимо; 100–400 ppm — требуется регулировка; выше 400 ppm — аварийная ситуация.

**Температура дымовых газов.** Каждые 22 °C снижения температуры дымохода выше точки росы улучшают КПД примерно на 1 %. Типичные значения:

{{< table title="Температура дымохода по типам котлов" >}}
| Тип системы | Температура дымохода, °C | Чистое превышение, °C |
|---|---|---|
| Конденсационный котёл (condensing boiler) | 38–71 | 22–56 |
| Высокоэффективный котёл | 121–177 | 100–156 |
| Стандартный котёл | 177–260 | 156–232 |
| Промышленный нагреватель | 232–427 | 210–410 |
{{< /table >}}

Современные портативные анализаторы горения (combustion analyzers) одновременно измеряют O₂, CO, CO₂ и температуру, вычисляя КПД непосредственно.

## Практические последствия для ОВКВ (HVAC)

1. **Регулировка горелки.** Правильное соотношение воздух-топливо максимизирует КПД при сохранении CO < 100 ppm. Ежегодная проверка сгорания — минимально необходимая практика (ASHRAE, СП 60.13330).

2. **Снижение NOx.** Уменьшение температуры пламени через рециркуляцию дымовых газов (FGR, flue gas recirculation) или ступенчатое сжигание (staged combustion) позволяет выполнить требования EN 15316 и региональных нормативов качества воздуха.

3. **Конденсационные технологии.** Утилизация скрытой теплоты (HHV − LHV ≈ 11 % для природного газа) достигается при температуре дымовых газов ниже точки росы (~55 °C для природного газа), что обеспечивает КПД выше 95 % по HHV.

4. **Диагностика.** Высокий CO при нормальном O₂ указывает на плохое смешение или загрязнение теплообменника; высокий O₂ при нормальном CO — на подсос воздуха или неправильную настройку дросселя.

5. **Безопасность.** Контроль CO и обеспечение достаточного воздуха горения (NFPA 54, NFPA 31) предотвращают опасное накопление токсичного газа в помещениях.

Оптимизация горения требует балансирования конкурирующих целей: минимум избыточного воздуха повышает КПД, но снижает надёжность полного сгорания; снижение температуры пламени уменьшает NOx, однако может увеличить CO. Полевые регулировки должны выполняться с учётом этих компромиссов при неукоснительном соблюдении требований производителя, ASHRAE 90.1 и СП 60.13330.
