---
title: "Топливо для систем сгорания"
aliases: ["Топливо для систем сгорания"]
description: "Технический обзор основных видов топлива для систем HVAC: природный газ, пропан (СНГ), мазут, биомасса и уголь. Физические свойства, теплотворная способность, характеристики горения, требования к воздуху, сравнительный анализ и критерии выбора. Стандарты ASHRAE, EN 303, NFPA, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - топливо для отопления
  - природный газ
  - пропан
  - мазут
  - биомасса
  - уголь
  - теплотворная способность
  - характеристики горения
  - ASHRAE
  - СП 60.13330
categories:
  - Топливо
  - Системы сгорания
tags:
  - природный газ
  - пропан
  - мазут
  - биомасса
  - горение
weight: 2
---

Выбор вида топлива определяет конструкцию системы сгорания, достижимый КПД, операционные затраты и экологические характеристики объекта. В системах сгорания HVAC применяют пять основных видов топлива: природный газ, пропан (сжиженный нефтяной газ), мазут, биомасса и уголь. Каждый вид характеризуется специфическими физическими свойствами, характеристиками горения и требованиями к инфраструктуре. Нормативная база: ASHRAE Handbook HVAC Systems, EN 303-1, NFPA 54/58, СП 60.13330.2020, СП 89.13330.2016.

## Теплотворная способность: ВТС и НТС

Теплотворная способность — ключевой параметр, определяющий проектную мощность системы. Различают два стандартных значения.

**Высшая теплотворная способность (ВТС, higher heating value — HHV):** включает скрытую теплоту конденсации водяного пара, образующегося при горении. Предполагает охлаждение всех продуктов сгорания до температуры топлива с конденсацией водяного пара. Используется для оценки обычного (неконденсационного) оборудования и в тарификации коммунальных услуг в Северной Америке.

**Низшая теплотворная способность (НТС, lower heating value — LHV):** исключает скрытую теплоту водяного пара — предполагает, что вода остаётся в парообразном состоянии. Точнее отражает полезное тепло при дымовых газах выше точки росы. Европейские нормы (EN 303, EN 12831) и российские стандарты используют НТС.

Связь между ВТС и НТС:

{{< formula display="true" >}}
LHV = HHV - \dot{m}_{\text{вода}} \times h_{fg}
{{< /formula >}}

где $\dot{m}_{\text{вода}}$ — масса образованной воды, кг/кг топлива; $h_{fg}$ — скрытая теплота испарения, кДж/кг.

Конденсационные котлы утилизируют часть скрытой теплоты и достигают КПД свыше 95 % по НТС (более 90 % по ВТС).

## Природный газ

Природный газ состоит преимущественно из метана (CH₄) с переменными количествами этана, пропана, бутана и инертных газов. Состав зависит от месторождения и степени подготовки газа.

### Состав и физические свойства

{{< table title="Типичный состав природного газа" >}}
| Компонент | Объёмная доля, % | Диапазон, % |
|---|---|---|
| Метан CH₄ | 95,0 | 87–97 |
| Этан C₂H₆ | 2,5 | 1,5–7 |
| Пропан C₃H₈ | 0,2 | 0,1–1,5 |
| Бутан C₄H₁₀ | 0,03 | 0–0,3 |
| CO₂ | 1,0 | 0,1–2 |
| N₂ | 1,3 | 0,5–5 |
{{< /table >}}

Физические свойства (при 15 °C, 101,3 кПа):

- Удельный вес (относительно воздуха): 0,60–0,70
- Плотность: 0,68–0,76 кг/м³
- ВТС: 37,3–39,0 МДж/м³
- НТС: 33,5–35,3 МДж/м³
- Число Воббе (Wobbe index): 48,7–51,7 МДж/м³

### Характеристики горения

Стехиометрическое уравнение горения метана:

{{< formula display="true" >}}
\text{CH}_4 + 2\,\text{O}_2 \rightarrow \text{CO}_2 + 2\,\text{H}_2\text{O} + 37{,}6\,\text{МДж/м}^3
{{< /formula >}}

- Теоретический расход воздуха: 9,5–10,5 м³ воздуха/м³ газа
- Температура воспламенения: 480–630 °C
- Пределы воспламеняемости: 5–15 % по объёму в воздухе
- Скорость ламинарного пламени: 0,37 м/с
- Адиабатическая температура пламени: ~ 1 982 °C

Природный газ легче воздуха (удельный вес 0,60–0,70) — при утечке рассеивается вверх. Одоризация меркаптаном обеспечивает обнаружение утечек.

### Преимущества и ограничения

Преимущества: чистое горение, минимальное количество твёрдых частиц и сажи, низкие выбросы CO₂ на единицу энергии, точное регулирование, отсутствие требований к хранению на объекте, минимальные расходы на техническое обслуживание.

Ограничения: требует инфраструктуры газопровода, возможны перебои в поставках, низкая энергетическая плотность требует бо́льшего объёмного расхода.

## Пропан (сжиженный нефтяной газ, СНГ)

Пропан (C₃H₈) — сжиженный нефтяной газ (LPG, liquefied petroleum gas), хранимый в жидкой фазе под давлением и испаряющийся при выходе в атмосферное давление.

### Физические свойства

**Жидкая фаза** (при 15 °C):
- Температура кипения при 101 кПа: −42 °C
- Удельный вес жидкости: 0,504
- Давление насыщенного пара при 21 °C: 855 кПа
- Давление насыщенного пара при 38 °C: 1 350 кПа

**Газовая фаза**:
- Удельный вес (пар): 1,52 — тяжелее воздуха, скапливается в низких местах
- Плотность: 1,86 кг/м³ (при 15 °C, 101 кПа)
- ВТС: 93,7 МДж/м³ газа; 91,5 МДж/л жидкости
- НТС: 88,8 МДж/м³ газа; 84,3 МДж/л жидкости

### Характеристики горения

Стехиометрическое уравнение:

{{< formula display="true" >}}
\text{C}_3\text{H}_8 + 5\,\text{O}_2 \rightarrow 3\,\text{CO}_2 + 4\,\text{H}_2\text{O}
{{< /formula >}}

- Теоретический расход воздуха: 24 м³ воздуха/м³ газа
- Температура воспламенения: 493–604 °C
- Пределы воспламеняемости: 2,1–9,5 % по объёму

Высокая энергетическая плотность (в 2,5 раза выше природного газа на м³) позволяет применять меньшие диаметры трубопроводов при эквивалентной мощности.

**Скорость испарения из резервуара:**

{{< formula display="true" >}}
\dot{Q}_{\text{исп}} = K \times A \times \Delta T
{{< /formula >}}

где $K$ — коэффициент теплопередачи, кДж/(ч·м²·°C); $A$ — смоченная площадь поверхности, м²; $\Delta T$ — разность температуры окружающей среды и жидкости, °C. При низких температурах естественного испарения может не хватать — требуются внешние испарители.

## Мазут

Мазут (fuel oil) для систем отопления — рафинированные нефтяные дистилляты и остаточные масла, классифицированные по вязкости по ASTM D396. Мазут № 2 (топочный мазут) доминирует в жилых и лёгких коммерческих применениях; мазуты № 4–6 используются в более крупных промышленных и коммунальных системах.

### Свойства мазута № 2

- Удельный вес при 15 °C: 0,82–0,95
- Вязкость при 38 °C: 1,9–4,1 сСт
- Температура вспышки: минимум 38–54 °C
- Температура текучести: максимум −18 °C
- ВТС: 45,6–46,9 МДж/л; типовое расчётное значение 46,6 МДж/л
- НТС: 43,0–44,3 МДж/л

Стехиометрический расход воздуха: 10,8 кг воздуха/кг топлива. Практически требуется 15–30 % избытка воздуха.

### Требования к распылению

Мазут № 2 требует распыления до SMD 30–80 мкм для обеспечения полного горения. Температура самовоспламенения ~ 371 °C. Точка кислотной росы дымовых газов 121–149 °C при содержании серы 2–3 % — минимальная допустимая температура поверхности дымохода.

### Преимущества и ограничения

Преимущества: высокая энергетическая плотность, независимость от коммунальной инфраструктуры, запас топлива на объекте, устойчивость к перебоям в поставках.

Ограничения: требования к резервуарам и их регулирование, риск загрязнения грунта при утечках, более высокие выбросы твёрдых частиц и NOx по сравнению с газовым топливом, обязательное регулярное техническое обслуживание (форсунки, фильтры).

## Требования к воздуху для горения

### Расчёт теоретического воздуха

Для углеводородного топлива CₓHᵧ:

{{< formula display="true" >}}
\text{C}_x\text{H}_y + \left(x + \frac{y}{4}\right)\text{O}_2 \rightarrow x\,\text{CO}_2 + \frac{y}{2}\,\text{H}_2\text{O}
{{< /formula >}}

Теоретический расход воздуха (воздух содержит ~ 21 % O₂ по объёму):

{{< formula display="true" >}}
L_{\text{теор}} = \left(x + \frac{y}{4}\right) \times \frac{100}{21}\,\text{моль воздуха/моль топлива}
{{< /formula >}}

### Практические нормы избытка воздуха

{{< table title="Нормы избытка воздуха по типу топлива и горелки" >}}
| Тип топлива и горелки | Типовой избыток воздуха | Диапазон |
|---|---|---|
| Природный газ, атмосферная горелка | 40–50 % | 30–100 % |
| Природный газ, горелка с наддувом | 10–20 % | 5–30 % |
| Пропан, атмосферная горелка | 40–50 % | 30–100 % |
| Пропан, горелка с наддувом | 10–20 % | 5–30 % |
| Мазут № 2, давление-распыление | 20–30 % | 15–40 % |
| Тяжёлый мазут, паровое распыление | 25–35 % | 20–50 % |
| Уголь, слоевое сжигание | 30–50 % | 20–80 % |
| Биомасса (пеллеты, автоматическая подача) | 20–40 % | 15–60 % |
{{< /table >}}

Недостаток воздуха приводит к образованию CO и сажи; избыток воздуха снижает КПД, нагревая дополнительную массу воздуха без полезной цели.

## Сравнение основных видов топлива

{{< table title="Сравнительные свойства видов топлива" >}}
| Свойство | Природный газ | Пропан | Мазут № 2 | Биомасса (пеллеты A1) | Уголь (каменный) |
|---|---|---|---|---|---|
| ВТС | 38,2 МДж/м³ | 93,7 МДж/м³ | 46,6 МДж/л | ≥ 17,5 МДж/кг | 23–27 МДж/кг |
| Физическое состояние | газ | жидкость/газ | жидкость | твёрдое | твёрдое |
| Удельный вес (газ) | 0,65 | 1,52 | 0,85 (жидкость) | — | — |
| Температура воспламенения | 566 °C | 493–604 °C | 260–343 °C | 250–300 °C | 400–500 °C |
| Выбросы CO₂ (кг/ГДж) | 53 | 63 | 73 | ~0 (нейтральная) | 93 |
| Выбросы SO₂ (кг/ГДж) | 0,0005 | ~ 0,001 | 0,26–0,50 | < 0,05 | 0,5–2,0 |
| Хранение на объекте | не требуется | баки под давлением | атм. резервуар | склад | склад |
| Типичный КПД системы | 80–98 % | 80–98 % | 78–88 % | 80–92 % | 78–88 % |
{{< /table >}}

## Критерии выбора топлива

### Доступность и инфраструктура

Городские районы, как правило, предоставляют все варианты. Сельские районы без газопровода ограничены пропаном, мазутом или твёрдым топливом. Для критичных объектов (больницы, центры обработки данных) рассматривается двухтопливная способность или резервное хранение.

### Экономика

Суммарная стоимость владения включает стоимость топлива, доставку и хранение, затраты на техническое обслуживание, различия в КПД систем на разных видах топлива. По СП 60.13330.2020 и ASHRAE 90.1 сравнительный расчёт ведут по сезонному КПД (AFUE, annual fuel utilization efficiency).

### Экологические требования

Выбор топлива влияет на соответствие нормам Директивы ЕС 2015/2193, ГОСТ Р 54826, ПДВ по Федеральному закону № 96-ФЗ. Природный газ обеспечивает наименьшие выбросы CO₂ и SOₓ; биомасса при надлежащем управлении лесными ресурсами имеет нулевой баланс по CO₂.

### Безопасность

**Природный газ:** легче воздуха, рассеивается вверх; одоризация меркаптаном; автоматические запорные клапаны и газовые сигнализаторы.

**Пропан:** тяжелее воздуха, скапливается у пола; детекторы газа в нижней зоне обязательны; резервуары с предохранительными клапанами по NFPA 58.

**Мазут:** жидкие разливы загрязняют грунт; резервуары с двойными стенками и системы обнаружения утечек по NFPA 31.

**Уголь и биомасса:** риск самовозгорания при хранении во влажных условиях; пожарная защита склада топлива.

## Нормативная база

- **ASHRAE Handbook HVAC Systems and Equipment** — расчётные методы для систем сгорания;
- **ASHRAE 90.1** — стандарт энергетической эффективности зданий;
- **EN 303-1** — котлы с горелками с принудительной тягой;
- **EN 12831-1** — расчёт тепловой нагрузки (выбор мощности системы);
- **NFPA 54/ANSI Z223.1** — Национальный кодекс топливного газа;
- **NFPA 31** — установка оборудования, сжигающего мазут;
- **NFPA 58** — Кодекс сжиженного нефтяного газа;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **СП 89.13330.2016** — котельные установки;
- **СП 41-01-2006** — санитарные нормы проектирования промышленных предприятий (топливные системы).
