---
title: "Уголь в системах отопления и теплоснабжения"
aliases: ["Уголь в системах отопления и теплоснабжения"]
description: "Классификация углей по ГОСТ Р 8606-2020, теплотворная способность, проксиматный и ультимативный анализ, технологии сжигания в котельных установках. Расчёт КПД, требования к золоудалению, нормы выбросов. Стандарты ГОСТ, СП 89.13330, ASHRAE."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - уголь
  - теплота сгорания угля
  - классификация углей
  - проксиматный анализ
  - ультимативный анализ
  - слоевое сжигание
  - ГОСТ Р 8606
  - СП 89.13330
  - выбросы SO₂
  - золоудаление
categories:
  - Топливо
  - Системы сгорания
tags:
  - уголь
  - твёрдое топливо
  - котельные
  - выбросы
weight: 4
---

Уголь является традиционным твёрдым топливом для систем теплоснабжения. Его применение обусловлено высокой энергоёмкостью (15–27 МДж/кг в зависимости от марки), широкой доступностью в угледобывающих регионах и возможностью хранения значительных запасов на объекте. Вместе с тем высокие выбросы CO₂, NOx, SOx и твёрдых частиц требуют систем очистки дымовых газов и тщательного соблюдения нормативов. Нормативная база: ГОСТ Р 8606-2020, ГОСТ 9014-84, СП 89.13330.2016, ASHRAE Handbook HVAC Systems, EN 303.

## Классификация углей

По степени углефикации и технологическим свойствам ГОСТ Р 8606-2020 выделяет следующие основные группы:

{{< table title="Классификация углей по ГОСТ Р 8606-2020" >}}
| Марка | Выход летучих, % | НТС, МДж/кг | Плотность, кг/м³ | Применение в ОВК |
|---|---|---|---|---|
| Антрацит (А) | < 8 | 23–27 | 1 350–1 500 | Преимущественно электростанции, редко в котельных HVAC |
| Каменный уголь: Ж, К, ОС, СС | 8–35 | 20–26 | 1 200–1 450 | Основное топливо промышленных и муниципальных котельных |
| Бурый уголь (Б1, Б2, Б3) | 35–50 | 10–20 | 900–1 100 | ТЭС, локальные котельные в регионах добычи |
| Лигнит | > 50 | 8–14 | 800–1 000 | Преимущественно электрогенерация |
{{< /table >}}

Выбор марки определяет производительность горелочных устройств, объём золошлакового остатка и требуемый уровень очистки дымовых газов.

## Физические и химические свойства

Уголь — природный органический материал с содержанием углерода от 50 % (лигнит) до 95 % (антрацит). Низшая теплота сгорания рабочего топлива:

{{< formula display="true" >}}
Q_р = Q_д - 2{,}44 \cdot r \cdot W_р
{{< /formula >}}

где $Q_р$ — низшая теплота сгорания рабочего топлива, МДж/кг; $Q_д$ — высшая теплота сгорания сухого топлива, МДж/кг; $r$ — коэффициент (0,01); $W_р$ — влажность рабочего топлива, %.

### Температура плавления золы

Критический параметр для проектирования топочных устройств и систем золоудаления:

{{< table title="Температура плавления золы по маркам угля" >}}
| Марка угля | Температура плавления золы, °C |
|---|---|
| Антрацит | 1 200–1 350 |
| Каменный уголь | 1 100–1 250 |
| Бурый уголь | 900–1 100 |
{{< /table >}}

Более высокая температура плавления снижает риск шлакообразования (slagging) в топочной камере.

## Проксиматный (технический) анализ

Проксиматный анализ определяет состав топлива в практически значимых группах:

{{< formula display="true" >}}
A_р + V^р + FC^р + W^р = 100\,\%
{{< /formula >}}

где $A_р$ — зольность на рабочей основе, %; $V^р$ — выход летучих веществ, %; $FC^р$ — нелетучий углерод (fixed carbon), %; $W^р$ — рабочая влажность, %.

{{< table title="Диапазоны показателей проксиматного анализа" >}}
| Показатель | Бурый уголь | Каменный уголь | Антрацит |
|---|---|---|---|
| Влага $W^р$, % | 20–50 | 2–15 | 1–5 |
| Зола $A_р$, % | 10–30 | 8–20 | 5–15 |
| Летучие $V^р$, % | 35–55 | 20–35 | 2–8 |
| Нелетучий углерод $FC^р$, % | 10–30 | 40–60 | 75–90 |
{{< /table >}}

Высокое содержание золы (> 20 %) существенно увеличивает объём золошлакового остатка и требует соответствующего проектирования системы золоудаления.

## Ультимативный (элементный) анализ

Ультимативный анализ определяет массовые доли химических элементов на сухое беззольное вещество (dry ash-free, daf):

{{< formula display="true" >}}
C + H + O + N + S = 100\,\%
{{< /formula >}}

{{< table title="Элементный состав каменного угля (сухое беззольное вещество)" >}}
| Элемент | Доля, % | Примечание |
|---|---|---|
| Углерод C | 80–90 | Основной источник тепловой энергии |
| Водород H | 4–6 | Влияет на влажность продуктов горения |
| Кислород O | 2–8 | Снижает расчётную теплотворность |
| Азот N | 1–2 | Источник топливного NOx |
| Сера S | 0,5–4 | Источник SO₂, требует десульфуризации |
{{< /table >}}

Высокое содержание серы (> 1 %) требует установки системы десульфуризации дымовых газов (FGD, flue gas desulphurization) для соответствия нормам ПДВ по Федеральному закону № 96-ФЗ.

## Технологии сжигания угля в системах HVAC

### Слоевое сжигание

Слоевое сжигание применяется в котлах мощностью до 30–50 МВт. Уголь сжигается в неподвижном или движущемся слое на колосниковой решётке. Различают:

- **Неподвижный слой** (stoker): ручная или механическая загрузка, подходит для мощностей до 2 МВт;
- **Движущийся слой** (travelling grate): автоматическая подача угля, мощность 1–30 МВт, меньший уход за котлом;
- **Кипящий слой** (fluidized bed): уголь взвешен в потоке воздуха, равномерное горение, хорошая регулировка, применим при высокой зольности.

### Факельное (пылеугольное) сжигание

Пылеугольное сжигание (pulverized coal combustion) применяется на крупных тепловых электростанциях и котельных мощностью > 50 МВт. Уголь размалывается до фракции < 75 мкм и вдувается в топочную камеру с первичным воздухом. КПД горения 90–95 %.

### Расчёт КПД угольного котла

КПД котла по методу баланса потерь:

{{< formula display="true" >}}
\eta = 100 - q_2 - q_3 - q_4 - q_5
{{< /formula >}}

где $q_2$ — потери с уходящими газами, %; $q_3$ — потери от химической неполноты горения (CO), %; $q_4$ — потери от механической неполноты горения (несгоревший углерод в золе), %; $q_5$ — потери от наружного охлаждения, %.

{{< table title="Типовые потери и КПД угольных котлов" >}}
| Тип котла | $q_2$, % | $q_3$, % | $q_4$, % | $q_5$, % | $\eta$, % |
|---|---|---|---|---|---|
| Слоевой, ручная загрузка | 12–18 | 1–3 | 5–10 | 1–2 | 70–80 |
| Слоевой, автоматический | 8–14 | 0,5–2 | 3–8 | 0,5–1 | 78–88 |
| Кипящий слой | 6–10 | 0,5–1 | 1–4 | 0,5 | 85–92 |
| Пылеугольный | 4–8 | 0,1–0,5 | 0,5–2 | 0,3–0,5 | 88–95 |
{{< /table >}}

## Требования к воздуху для горения и расчёт расхода угля

Теоретический расход воздуха для угля:

{{< formula display="true" >}}
L_{\text{теор}} = 0{,}0889 \cdot C + 0{,}265 \cdot H - 0{,}0333 \cdot O\;\;\;\text{[м}^3\text{/кг]}
{{< /formula >}}

где $C$, $H$, $O$ — содержание углерода, водорода и кислорода в % (на рабочую основу).

Часовой расход топлива:

{{< formula display="true" >}}
G = \frac{Q_{\text{ч}}}{Q_р \cdot \eta \cdot 3\,600}\;\;\;\text{[кг/с]}
{{< /formula >}}

где $Q_{\text{ч}}$ — часовая тепловая нагрузка, кВт.

**Пример расчёта.** Котельная нагрузка 2 МВт на каменном угле с $Q_р = 22$ МДж/кг, КПД котла 85 %:

$$G = \frac{2\,000}{22 \times 10^6 \times 0{,}85 \times 3\,600} = 0{,}0298\,\text{кг/с} = 107\,\text{кг/ч}$$

Суточный расход — около 2,6 т угля; за отопительный сезон (2 000 ч) — ~ 214 т.

## Выбросы при сжигании угля

{{< table title="Удельные выбросы при сжигании угля в сравнении с газом (кг/ГДж)" >}}
| Загрязняющее вещество | Уголь | Мазут № 2 | Природный газ |
|---|---|---|---|
| CO₂ | 93 | 73 | 53 |
| NOx | 0,21 | 0,13 | 0,04 |
| SO₂ | 0,5–2,0 (зависит от S) | 0,26–0,50 | < 0,001 |
| Твёрдые частицы PM₁₀ | 0,5–2,0 | 0,02–0,05 | следы |
{{< /table >}}

Для котельных мощностью > 1 МВт при содержании серы в угле > 1 % обязательны системы FGD (мокрая скрубберная десульфуризация или известняковое поглощение). При зольности > 15 % — электрофильтры или рукавные фильтры.

## Хранение и обращение с углём

**Хранение:** в крытых складах или под навесами, защищающих от атмосферных осадков. Допустимая влажность хранения для каменного угля — до 15 %; для бурого — до 35 %. Размер штабеля ограничивается условиями самовозгорания — максимальная высота для каменного угля 6–8 м.

**Крупность:** слоевые топки с ручной загрузкой — куски 25–100 мм; движущиеся решётки — 6–50 мм; пылеугольные горелки — < 75 мкм.

**Контроль качества:** перед вводом каждой партии в эксплуатацию — определение теплоты сгорания по ГОСТ 9014-84 и зольности по ГОСТ 11022-95.

## Нормативная база

- **ГОСТ Р 8606-2020** — классификация, марки и технические условия для углей;
- **ГОСТ 9014-84** — определение теплоты сгорания;
- **ГОСТ 11022-95** — определение зольности;
- **ГОСТ 11014-2001** — определение выхода летучих веществ;
- **СП 89.13330.2016** — котельные установки;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **Федеральный закон № 96-ФЗ** — «Об охране атмосферного воздуха»;
- **ASHRAE Handbook HVAC Systems** — методология расчёта систем сгорания твёрдого топлива.
