---
title: "Топочный мазут в системах отопления"
aliases: ["Топочный мазут в системах отопления"]
description: "Технический справочник по маркам топочного мазута по ASTM D396: теплотворная способность, вязкость, требования распыления, системы хранения, содержание серы и характеристики горения для коммерческих и промышленных систем HVAC. Стандарты ASHRAE, EN 303, NFPA 31, СП 89.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - мазут
  - топочный мазут
  - мазут № 2
  - теплотворная способность мазута
  - вязкость мазута
  - хранение мазута
  - содержание серы
  - распыление мазута
  - ASTM D396
  - NFPA 31
  - СП 89.13330
categories:
  - Топливо
  - Системы сгорания
tags:
  - мазут
  - жидкое топливо
  - горение
  - хранение
weight: 3
---

Топочный мазут (fuel oil) — жидкое топливо нефтяного происхождения, широко применяемое в коммерческих и промышленных системах отопления. Диапазон марок охватывает лёгкие дистилляты для жилых горелок и тяжёлые остаточные масла для крупных промышленных котлов. Выбор марки определяется типом горелки, условиями хранения, местной доступностью и экологическими нормами. Нормативная база: ASTM D396, ASHRAE Handbook HVAC Systems, EN 303-1, NFPA 31, СП 89.13330.2016.

## Классификация марок мазута по ASTM D396

Стандарт ASTM D396 определяет шесть марок топочного мазута со специфическими свойствами и областями применения.

**Марка № 1 (керосин, kerosene):** Лёгкий дистиллят с низкой вязкостью и низкой температурой замерзания. Используется в испарительных горелках и как добавка для снижения вязкости более тяжёлых марок. ВТС около 37 МДж/л. Температура вспышки не ниже 37 °C.

**Марка № 2 (топочный мазут, heating oil):** Наиболее распространённая марка для жилых и лёгких коммерческих систем. ВТС 37,5–39,0 МДж/л. Вязкость 1,9–3,4 сСт при 37 °C. Температура замерзания не выше −7 °C. Применяется в горелках с распылением под давлением без предподогрева.

**Марка № 4 (лёгкое остаточное, light residual):** Смесь дистиллятных и остаточных компонентов. ВТС около 40,3 МДж/л. Требует предподогрева до 37–49 °C для нормального распыления и перекачки. Применяется в средних коммерческих и промышленных котлах.

**Марка № 5 (средняя, medium):** Две подмарки — лёгкая и тяжёлая. ВТС 41,2–41,8 МДж/л. Предподогрев до 49–104 °C в зависимости от подмарки. Применяется в крупных коммерческих и промышленных системах с оборудованием предподогрева.

**Марка № 6 (мазут флотский, bunker C):** Тяжёлое остаточное масло. Требует глубокого предподогрева: 82–127 °C для хранения, транспортировки и распыления. ВТС около 42,3 МДж/л — наибольшая энергетическая плотность среди марок. Вязкость 900–9 000 сСт при 37 °C. Применяется исключительно в крупных промышленных и коммунальных котлах со специализированными системами топливоподачи.

## Теплотворная способность

{{< table title="Теплотворная способность марок мазута" >}}
| Марка | ВТС, МДж/л | ВТС, МДж/кг |
|---|---|---|
| № 1 | 37,3 | 46,5 |
| № 2 | 38,7 | 45,7 |
| № 4 | 40,3 | 43,0 |
| № 5 | 41,2–41,8 | 42,5 |
| № 6 | 42,3 | 42,3 |
{{< /table >}}

Более высокое ВТС на литр у тяжёлых марок объясняется большей долей углерода и меньшим содержанием водорода. Однако сложность обращения и дополнительные затраты на оборудование предподогрева частично нивелируют это преимущество.

## Вязкость и требования к предподогреву

Вязкость определяет прокачиваемость, качество распыления и необходимость предподогрева. С повышением температуры вязкость снижается экспоненциально.

{{< table title="Кинематическая вязкость мазута при 37 °C" >}}
| Марка | Вязкость, сСт при 37 °C | Предподогрев |
|---|---|---|
| № 1 | ≤ 2,5 | Не требуется |
| № 2 | 1,9–3,4 | Не требуется |
| № 4 | 5,8–26,4 | 37–49 °C |
| № 5 лёгкая | 26,4–54 | 49–66 °C |
| № 5 тяжёлая | 54–125 | 66–104 °C |
| № 6 | 900–9 000 | 82–127 °C |
{{< /table >}}

Горелки с распылением под давлением требуют вязкости на форсунке в диапазоне 1,5–4 сСт (45–150 с по Сейболту). Мазут № 2 достигает целевой вязкости при комнатной температуре; для тяжёлых марок необходимы нагреватели резервуара и трубопровода.

## Требования к распылению

### Распыление под давлением (pressure atomization)

Применяется для марок № 1, № 2 и № 4. Топливо нагнетается через калиброванное отверстие при давлении 585–2 070 кПа, создавая тонкий конус аэрозоля. Качество распыления зависит от вязкости, перепада давления и конструкции форсунки. SMD мазута № 2 при типовых давлениях — 20–80 мкм.

### Паровое распыление (steam atomization)

Необходимо для тяжёлых остаточных масел (№ 6). Струи пара при давлении 414–1 035 кПа срезают плёнку предварительно нагретого топлива, формируя капли. Потребление пара — 3–10 % от тепловой мощности горелки. Топливо предподогревается до 82–116 °C перед распылением. SMD: 50–150 мкм.

### Воздушное распыление (air atomization)

Сжатый воздух (34–103 кПа) распыляет средние и тяжёлые марки. Гибче паровой системы. Применяется в промышленных установках с доступным сжатым воздухом.

## Системы хранения мазута

### Надземные резервуары

Стальная конструкция для коммерческих объектов. Мазут № 2 хранится при температуре окружающей среды. Марки № 4 и тяжелее требуют обогреваемых резервуаров с поддержанием температуры на 8–11 °C выше точки замерзания. Толщина тепловой изоляции — 5–10 см в зависимости от климата.

### Подземные резервуары

Распространены для мазута № 2 в жилых и малых коммерческих системах. Конструкция — сталь или стеклопластик с двойными стенками и системой контроля межстенного пространства (обязательно в большинстве юрисдикций). Защищены от замерзания температурой грунта. Для стальных резервуаров в коррозионных грунтах — катодная защита.

### Системы обогрева резервуаров

Для тяжёлых марок: электрические погружные нагреватели, паровые или водяные змеевики. Мощность нагрева — 5–10 Вт/л для умеренного климата. Температурные уставки термостатов:

- № 4: 37–65 °C
- № 5: 49–82 °C
- № 6: 82–104 °C

### Вентиляция и сброс давления

Все резервуары оснащаются вентиляционными клапанами давление-вакуум. Пропускная способность вентиляции определяется максимальной скоростью заправки плюс тепловое «дыхание» резервуара. Обязательны соединения с защитой от переполнения и системы обнаружения утечек для подземных установок.

## Содержание серы и экологические требования

### Нормы по содержанию серы

- Марки № 1 и № 2: максимум 0,5 % S (5 000 ppm) по ASTM D396. Ультранизкосернистое отопочное масло (ULSHO, ultra-low sulfur heating oil) — не более 15 ppm — всё шире становится обязательным в ряде регионов.
- Марки № 4–6: содержание серы 0,5–3,0 % в зависимости от источника нефти и процесса переработки.

### Точка кислотной росы

Сера при горении окисляется до SO₂ и SO₃. SO₃ в сочетании с водяным паром образует серную кислоту, вызывая низкотемпературную коррозию газоходов при температурах металла ниже точки кислотной росы:

{{< formula display="true" >}}
T_{\text{кислотн. роса}} \approx 121{-}149\,\text{°C при содержании S} = 2{-}3\,\%
{{< /formula >}}

Температура дымохода должна поддерживаться выше точки кислотной росы. Конденсационные котлы на мазуте требуют специальных кислотостойких материалов теплообменника и системы нейтрализации конденсата.

## Характеристики горения мазута № 2

### Стехиометрия

Теоретический расход воздуха для мазута № 2: 10,8 кг воздуха/кг топлива (42 м³ воздуха/л топлива). Типовой избыток воздуха при настройке современных горелок — 15–25 % (O₂ в дымовых газах 3–5 %).

### Продукты сгорания

При 15 % избытке воздуха, полное горение мазута № 2 производит на 1 л топлива:

{{< table title="Продукты сгорания мазута № 2" >}}
| Компонент | Значение |
|---|---|
| CO₂ | ~ 10 кг |
| H₂O | ~ 5 кг |
| Объём дымовых газов | 0,59 м³ при 15 °C |
| Концентрация CO₂ в дымовых газах | 13–14 % объёмных |
{{< /table >}}

### Тепловой КПД горения

{{< formula display="true" >}}
\eta_{\text{горения}} = 100 - \frac{(T_{\text{дымоход}} - T_{\text{воздух}}) \times (0{,}38 - 0{,}009 \times \text{CO}_2\,[\%])}{100}
{{< /formula >}}

**Пример.** Температура дымохода 210 °C, воздух +20 °C, CO₂ = 12,5 %:

$$\eta = 100 - \frac{(210-20) \times (0{,}38 - 0{,}009 \times 12{,}5)}{100} = 100 - 0{,}242 \times 190 / 100$$

Приближённо: $\eta \approx 82{-}84\,\%$ при типовых параметрах настройки.

### Температура пламени

Теоретическая адиабатическая температура пламени ~ 2 093 °C при стехиометрическом воздухе. Фактическая температура пламени 1 093–1 538 °C в зависимости от избытка воздуха и теплообмена.

## Сравнение мазута с другими видами топлива

{{< table title="Сравнительные удельные выбросы на 1 ГДж входной мощности" >}}
| Загрязняющее вещество | Природный газ | Мазут № 2 | Уголь |
|---|---|---|---|
| CO₂, кг | 53 | 73 | 93 |
| NOx, кг | 0,041 | 0,127 | 0,209 |
| SO₂, кг | 0,0005 | 0,259 | 1,18 |
| Твёрдые частицы, кг | следы | 0,023 | 0,95 |
{{< /table >}}

Мазут № 2 занимает промежуточное положение по экологическим характеристикам. В сравнении с природным газом он производит на 38 % больше CO₂ и значительно больше SOₓ.

## Нормативная база

- **ASTM D396** — стандартные спецификации топочного мазута;
- **ASHRAE Handbook HVAC Systems and Equipment** — методология расчёта систем сжигания;
- **EN 303-1** — котлы с горелками с принудительной тягой, общие требования;
- **NFPA 31** — установка оборудования, сжигающего мазут;
- **СП 89.13330.2016** — котельные установки;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **ГОСТ Р 54826-2011** — горелочные устройства для жидкого топлива;
- **Нормативы ПДВ** — Федеральный закон № 96-ФЗ «Об охране атмосферного воздуха», региональные нормы.
