---
title: "Пропан (СНГ) в системах отопления"
aliases: ["Пропан (СНГ) в системах отопления"]
description: "Технические свойства пропана (C₃H₈): теплотворная способность, давление насыщенного пара, требования к хранению, скорость испарения, регулирование давления, смеси пропана с воздухом для резервного снабжения. Расчёт объёма резервуара и производительности испарителя. Стандарты NFPA 54/58, ASHRAE, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - пропан
  - СНГ
  - сжиженный нефтяной газ
  - LPG
  - теплотворная способность пропана
  - хранение пропана
  - испарение пропана
  - регулирование давления
  - смеси пропана с воздухом
  - NFPA 58
  - СП 60.13330
categories:
  - Топливо
  - Системы сгорания
tags:
  - пропан
  - СНГ
  - LPG
  - хранение
  - горение
weight: 2
---

Пропан (C₃H₈) — сжиженный нефтяной газ (СНГ, LPG), широко применяемый в системах HVAC там, где трубопроводная инфраструктура природного газа недоступна. Высокая энергетическая плотность, портативность и чистые характеристики горения делают пропан предпочтительным альтернативным топливом для отопительных систем жилых, коммерческих и промышленных объектов. Нормативная база: NFPA 54 (Национальный кодекс топливного газа), NFPA 58 (Кодекс сжиженного нефтяного газа), ASHRAE Handbook HVAC Systems, СП 60.13330.2020, СП 89.13330.2016.

## Физические и химические свойства

Пропан — углеводород с тремя атомами углерода (C₃H₈). В стандартных условиях — газ, при умеренном давлении легко сжижается, что обеспечивает эффективное хранение и транспортировку.

{{< table title="Основные физические свойства пропана" >}}
| Параметр | Значение |
|---|---|
| Молярная масса | 44,1 г/моль |
| Температура кипения при 101 кПа | −42 °C |
| Удельный вес жидкости при 15 °C | 0,504 |
| Удельный вес пара (воздух = 1,0) | 1,52 |
| Давление насыщенного пара при −18 °C | 219 кПа |
| Давление насыщенного пара при +21 °C | 855 кПа |
| Давление насыщенного пара при +38 °C | 1 350 кПа |
| ВТС газа | 93,7 МДж/м³ |
| НТС газа | 86,1 МДж/м³ |
| ВТС жидкости | 25,5 МДж/л |
| ВТС по массе | 50,3 МДж/кг |
{{< /table >}}

Удельный вес пара 1,52 означает, что пропан тяжелее воздуха — при утечке скапливается в приямках, подвалах и низких зонах. Это определяет специфические требования к вентиляции и размещению детекторов газа.

## Теплотворная способность и характеристики горения

### Стехиометрия

Уравнение полного горения пропана:

{{< formula display="true" >}}
\text{C}_3\text{H}_8 + 5\,\text{O}_2 \rightarrow 3\,\text{CO}_2 + 4\,\text{H}_2\text{O}
{{< /formula >}}

Теоретический расход воздуха: 23,8 м³ воздуха/м³ пропана (7,1 кг воздуха/кг пропана). На практике горелки работают с 10–50 % избытком воздуха в зависимости от конструкции и применения.

{{< table title="Характеристики горения пропана" >}}
| Параметр | Значение |
|---|---|
| Температура воспламенения | 493–604 °C |
| Нижний предел воспламеняемости | 2,1 % по объёму |
| Верхний предел воспламеняемости | 9,5 % по объёму |
| Скорость ламинарного пламени | 0,46 м/с |
| Адиабатическая температура пламени | ~ 1 980 °C |
{{< /table >}}

### Сравнение пропана с природным газом

Для преобразования оборудования с природного газа на пропан требуется замена жиклёров (диаметр уменьшается примерно на 40 %), замена или перенастройка регулятора давления, регулировка воздушной заслонки и проверка сертификации прибора.

{{< table title="Сравнительные свойства пропана и природного газа" >}}
| Параметр | Пропан (C₃H₈) | Природный газ (CH₄) |
|---|---|---|
| ВТС | 93,7 МДж/м³ | 37–39 МДж/м³ |
| Удельный вес пара | 1,52 | 0,60 |
| Температура пламени | ~ 1 980 °C | ~ 1 950 °C |
| Теоретический воздух | 23,8 м³/м³ | 9,6 м³/м³ |
| Источник снабжения | Резервуар на объекте | Трубопровод |
| Типичный КПД системы | 80–98 % | 80–98 % |
{{< /table >}}

## Требования к хранению пропана

### Конструкция резервуара

Резервуары для хранения пропана изготавливают по ASME Section VIII (сосуды под давлением) или по требованиям DOT для малых баллонов. Рабочее давление — до 1 725 кПа, испытательное — 2 150 кПа. Требования NFPA 58 обязательны для всех установок.

**Пределы заполнения:** резервуары заполняют не более чем на 80–85 % объёма жидкой фазой для обеспечения объёма паровой подушки при тепловом расширении. Нарушение приводит к срабатыванию предохранительного клапана.

### Минимальные расстояния до объектов (по NFPA 58)

{{< table title="Требования к расстояниям при установке резервуаров" >}}
| Объём резервуара | Минимальное расстояние до зданий, границ участка |
|---|---|
| До 1 900 л | 3 м |
| 1 900–7 570 л | 7,5 м |
| Более 7 570 л | 15 м и более |
{{< /table >}}

Подземные резервуары требуют катодной защиты или диэлектрического покрытия. Предохранительные клапаны должны быть рассчитаны по NFPA 58; сброс — в атмосферу в безопасном направлении.

## Скорость испарения и производительность системы

Пропан должен испаряться из жидкой фазы для подачи газа к горелкам. Естественная скорость испарения зависит от теплопередачи к жидкости через стенки резервуара.

### Факторы, влияющие на испарение

1. **Температура окружающей среды:** низкие температуры снижают давление насыщенного пара и скорость испарения.
2. **Площадь смоченной поверхности:** чем меньше жидкости в резервуаре, тем меньше теплопередача.
3. **Материал резервуара:** стальные резервуары поглощают больше тепла, чем пластиковые.

### Расчётные данные по естественному испарению

{{< table title="Естественная производительность испарения" >}}
| Объём резервуара | Температура −18 °C | Температура +21 °C |
|---|---|---|
| 1 900 л | ~ 23 МДж/ч | ~ 88 МДж/ч |
| 3 785 л | ~ 37 МДж/ч | ~ 155 МДж/ч |
| 7 570 л | ~ 58 МДж/ч | ~ 250 МДж/ч |
{{< /table >}}

При нагрузке выше естественной производительности испарения необходимы внешние испарители.

### Типы испарителей

- **Прямого сгорания:** пропановая горелка нагревает жидкий пропан в теплообменнике; наиболее мощный вариант.
- **Электрический:** нагревательные элементы сопротивления погружены в жидкий пропан; применяется при доступной электроэнергии.
- **Косвенный (indirect):** теплоноситель — пар, горячая вода или охлаждающая жидкость двигателя; используется в промышленных комплексах с готовым источником тепла.

## Регулирование давления

Давление в резервуаре изменяется от 350 кПа (при −20 °C) до 1 725 кПа (при +50 °C). Горелочные устройства требуют стабильного рабочего давления 2,5–2,7 кПа (27 мм вод. ст.). Для снижения давления применяют двухступенчатую схему регулирования.

### Двухступенчатое регулирование

**Первая ступень (first-stage regulator):** устанавливается на резервуаре или вблизи него; снижает давление резервуара до промежуточного — 69 кПа. Компенсирует температурные колебания давления резервуара.

**Вторая ступень (second-stage regulator):** устанавливается у здания или у прибора; снижает 69 кПа до рабочего давления прибора 2,5–2,7 кПа. Обеспечивает точное регулирование для стабильной работы горелки.

Одноступенчатые регуляторы применяют только при коротких трубопроводах (< 30 м) и малых нагрузках из-за чувствительности к потерям давления.

### Подбор регулятора по нагрузке

{{< table title="Подбор регулятора второй ступени" >}}
| Тепловая нагрузка | Расход пропана | Минимальная производительность регулятора |
|---|---|---|
| 29,3 МДж/ч | 0,52 м³/ч | 0,71 м³/ч |
| 73,2 МДж/ч | 1,29 м³/ч | 1,66 м³/ч |
| 146,4 МДж/ч | 2,57 м³/ч | 3,33 м³/ч |
| 293,0 МДж/ч | 5,15 м³/ч | 6,65 м³/ч |
{{< /table >}}

Недобор производительности регулятора вызывает просадку давления и нестабильную работу горелок.

## Расчёт объёма резервуара

Минимальный полезный объём резервуара (жидкая фаза при заполнении 80 %):

{{< formula display="true" >}}
V_{\text{резервуара}} = \frac{E_{\text{сезонная}}}{HHV_{\text{жидк.}} \times 0{,}80}
{{< /formula >}}

**Пример.** Котёл 40 кВт, 2 200 ч отопительного сезона, КПД 90 %, HHV жидкого пропана 25,5 МДж/л:

$$E_{\text{сезонная}} = \frac{40 \times 3\,600 \times 2\,200}{0{,}90 \times 10^6} = 352\,\text{МДж} \times 10^3 / 10^6 = 352\,\text{ГДж}$$

$$V = \frac{352 \times 10^3}{25{,}5 \times 0{,}80} = 17\,255\,\text{л}$$

Выбирают резервуар объёмом 18 000–20 000 л (стандартный промышленный резервуар), что обеспечивает запас на полный отопительный сезон.

## Смеси пропана с воздухом (propane-air mixtures)

Системы пропан-воздух (PAX) применяются для резервного снабжения при перебоях в подаче природного газа. Пропан разбавляется воздухом для получения смеси с характеристиками, близкими к природному газу.

**Соотношение смешивания:** для достижения теплотворности ~ 37 МДж/м³ (как у природного газа) используют приблизительно 40 % пропана и 60 % воздуха по объёму.

**Состав системы смешивания:**
- Воздушный компрессор для подачи сжатого воздуха при контролируемом давлении
- Испаритель пропана с достаточной производительностью
- Смеситель (на основе эжектора Вентури или пропорциональных клапанов)
- Регулятор давления для согласования с системой природного газа

Преимущества PAX: взаимозаменяемость с природным газом без настройки горелок, автоматическое переключение при перебоях, сохранение сертификации приборов.

Ограничения: дополнительные капитальные затраты, необходимость электроснабжения компрессора, техническое обслуживание оборудования смешивания.

## Безопасность при использовании пропана

Свойства пропана требуют специальных мер безопасности, отличных от природного газа.

**Обнаружение утечек:** пропан тяжелее воздуха — детекторы газа устанавливают у уровня пола (нижняя зона помещения). Одоризатор — этилмеркаптан, 1,0 кг на 10 000 л пропана.

**Вентиляция:** низкоуровневые вентиляционные проёмы обязательны в зонах использования и хранения пропана. Естественная или принудительная вентиляция — по NFPA 58.

**Электрооборудование:** в зонах возможного скопления пропана (класс 1, зона 2 по МЭК 60079) применяется взрывозащищённое исполнение.

**Аварийная отсекающая арматура:** ручные шаровые краны — на резервуаре и у входа в здание. Автоматические электромагнитные клапаны — при наличии систем сигнализации утечки.

**Нормы:** все системы пропана проектируются и монтируются по NFPA 54, NFPA 58 (США) или по СП 62.13330.2011 (СНиП 42-01, Россия).

## Нормативная база

- **NFPA 54/ANSI Z223.1** — Национальный кодекс топливного газа (природный газ и пропан);
- **NFPA 58** — Кодекс сжиженного нефтяного газа;
- **ASME Section VIII** — сосуды под давлением;
- **ASHRAE Handbook HVAC Systems and Equipment** — методология расчёта;
- **ASHRAE 90.1** — требования к КПД газового оборудования;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **СП 89.13330.2016** — котельные установки;
- **СП 62.13330.2011** — газораспределительные системы (актуализированная редакция СНиП 42-01-2002).
