---
title: "Системы зажигания газовых горелок"
aliases: ["Системы зажигания газовых горелок"]
description: "Инженерное руководство по системам зажигания газовых отопительных приборов: постоянный запальник с термопарой, прерывистое запальное зажигание (IPI), прямое искровое зажигание (DSI), зажигание горячей поверхностью (HSI). Характеристики компонентов, позиционирование электродов, диагностика отказов. Стандарты ANSI Z21, ASHRAE, EN 298."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - системы зажигания
  - зажигание горячей поверхностью
  - HSI
  - прямое искровое зажигание
  - DSI
  - прерывистый запальник
  - IPI
  - постоянный запальник
  - термопара
  - трансформатор зажигания
  - диагностика зажигания
  - ANSI Z21
categories:
  - Горелки
  - Системы управления
tags:
  - зажигание
  - термопара
  - горячая поверхность
  - газовые горелки
weight: 4
---

Системы зажигания инициируют горение в газовых отопительных приборах и контролируют наличие пламени в течение всего рабочего цикла. Эволюция технологии зажигания прошла путь от постоянного запального пламени до электронных систем с зажиганием горячей поверхностью, обеспечив значительное повышение эффективности (отсутствие постоянного потребления газа запальником) и надёжности. Нормативная база: ANSI Z21.13/CSA 4.9, ANSI Z21.78, EN 298 (автоматические системы регулирования горения), ASHRAE Handbook HVAC Systems.

## Системы с постоянным запальником

### Принцип работы

Постоянный запальник (standing pilot) поддерживает непрерывное маломощное пламя в течение всего отопительного сезона. Пламя воспламеняет основную горелку немедленно при поступлении сигнала от термостата.

Запальная горелка потребляет 2,3–4,6 МДж/ч в зависимости от диаметра жиклёра и давления газа. Годовое потребление газа запальником при 8 760 ч/год — 20–40 ГДж, что является ощутимой статьёй потерь по сравнению с электронными системами зажигания.

### Работа термопары

Термопара нагревается запальным пламенем и генерирует постоянное напряжение за счёт эффекта Зеебека. Выходное напряжение: 20–30 мВ при нормальном нагреве. Напряжение удерживает открытым электромагнитный клапан безопасности главного газового клапана.

При угасании запальника термопара охлаждается, напряжение падает ниже порога удержания (8–12 мВ) за 30–60 с, и газовый клапан закрывается — подача газа к основной горелке прекращается.

Диагностика: холодное сопротивление исправной термопары — 1–5 Ом; соединения должны быть затянуты (падение напряжения в контактах вызывает ложное срабатывание).

### Системы с термопилом

Термопил (thermopile) состоит из нескольких последовательно соединённых термопар и вырабатывает 500–750 мВ. Более высокое напряжение позволяет управлять газовыми клапанами на 24 В без внешнего электропитания — применяется в настенных конвекторах, газовых каминах и напольных отопительных приборах, не требующих сетевого питания.

## Прерывистое запальное зажигание (IPI)

Intermittent pilot ignition (IPI) — запальник зажигается только при вызове тепла от термостата. Постоянное потребление газа запальником исключено; экономия составляет 4–9 терм природного газа в год для жилого оборудования.

### Последовательность работы

1. Термостат подаёт сигнал на плату управления.
2. Плата открывает запальный газовый клапан и активирует модуль искрового зажигания.
3. Модуль генерирует высоковольтные искры (10 000–14 000 В) через электрод у жиклёра запальника.
4. Запальник зажигается; детектор пламени подтверждает наличие пламени.
5. Плата управления открывает главный газовый клапан; запальная искра продолжается 1–2 с, затем отключается.

### Обнаружение пламени методом ионизации

Пламя ионизирует газ в зоне горения. При подаче переменного напряжения через ионизированный путь «датчик пламени — горелка — земля» возникает выпрямленный ток (flame rectification). Пламя действует как односторонний проводник: ток течёт только в одном направлении, что позволяет отличить пламя от короткого замыкания или наводки.

Минимальный ток обнаружения: 1,0–2,0 мкА. Недостаточный сигнал (загрязнение датчика, неправильное позиционирование, плохое заземление горелки) приводит к преждевременному отключению по безопасности (lockout).

### Период попытки зажигания и блокировка

Если детектор пламени не подтверждает зажигание в течение 15–90 с (в зависимости от модели), плата управления переходит в режим блокировки (lockout). Для возобновления работы требуется ручной сброс — это предотвращает накопление несгоревшего газа при многократных неудачных попытках.

## Прямое искровое зажигание (DSI)

Direct spark ignition (DSI) полностью исключает запальную горелку. Электрод искры зажигает газ непосредственно в основной горелке при поступлении сигнала термостата.

### Конфигурация системы

Электрод позиционируется в 3,2–4,8 мм от поверхности горелки в зоне максимальной скорости истечения газа. При вызове тепла модуль зажигания одновременно открывает газовый клапан и генерирует высоковольтные искры на электроде.

Последовательность работы при DSI:
1. Сигнал термостата → плата управления запускает вентилятор горения (если предусмотрен).
2. Через 2–5 с предвентиляции (pre-purge) плата открывает газовый клапан и запускает искровой модуль.
3. Искры генерируются с частотой 60–120 искр/с до подтверждения пламени детектором ионизации.
4. При подтверждении искровой модуль отключается; горелка работает.

### Трансформатор зажигания

{{< table title="Электрические характеристики трансформатора зажигания" >}}
| Параметр | Характеристика |
|---|---|
| Напряжение первичной обмотки | 120 В перем. тока, 60 Гц |
| Напряжение вторичной обмотки | 4 000–14 000 В перем. тока |
| Ток вторичной обмотки | 20–35 мА |
| Частота искр | 60–120 искр/с |
| Рабочий цикл | Прерывистый, максимум 15–90 с |
{{< /table >}}

Более высокая частота искр увеличивает вероятность воспламенения при оптимальном соотношении топлива и воздуха. Вторичная обмотка заливается эпоксидным компаундом для защиты от влаги и электрического пробоя.

### Требования к позиционированию электрода DSI

{{< table title="Влияние зазора электрода на характеристики зажигания" >}}
| Зазор электрода | Характеристики |
|---|---|
| 3,2 мм | Более сильная искра, высокий сигнал пламени, меньший ресурс электрода |
| 4,0 мм | Оптимальный баланс для большинства применений |
| 4,8 мм | Меньшая интенсивность искры, увеличенный ресурс электрода |
{{< /table >}}

Горизонтальное выравнивание: кончик электрода должен располагаться над центральной линией жиклёра основной горелки. Смещение более 6,4 мм от оптимального положения снижает надёжность зажигания.

Материалы электродов: нержавеющая сталь 304/316 — для стандартных применений; сплавы инконель — для высокотемпературных применений выше 982 °C; электроды с платиновым наконечником — для продлённого ресурса в тяжёлых условиях.

## Зажигание горячей поверхностью (HSI)

Hot surface ignition (HSI) — наиболее распространённая технология в современных газовых печах (forced-air furnaces) и котлах. Элемент из керамического резистивного материала нагревается до 1 370 °C за 15–30 с без искры.

### Элементы из карбида кремния (SiC)

Первое поколение HSI-воспламенителей. Потребление: 2,5–4,0 А при 120 В перем. тока. Время нагрева до температуры зажигания: 17–30 с. Материал имеет отрицательный температурный коэффициент сопротивления (NTC): сопротивление растёт при нагреве. Воспламенители из SiC механически хрупки и чувствительны к термическому удару; прикосновение масляными руками сокращает ресурс из-за локального перегрева.

### Элементы из нитрида кремния (Si₃N₄)

Современный стандарт: значительно большая механическая прочность и устойчивость к термическому удару. Потребление: 1,0–2,5 А. Время нагрева: 10–20 с. Ресурс превышает SiC-элементы в 2–3 раза при типичных условиях эксплуатации.

### Последовательность зажигания HSI

1. Сигнал термостата → плата управления активирует воспламенитель.
2. Таймер отсчитывает период разогрева (15–30 с в зависимости от материала).
3. По истечении разогрева плата открывает газовый клапан.
4. Газ воспламеняется от раскалённой поверхности элемента в течение 1–2 с.
5. Детектор пламени подтверждает горение; плата управления поддерживает работу газового клапана.

### Контроль тока воспламенителя

Современные платы управления отслеживают потребляемый ток воспламенителя. Нормальный диапазон при 120 В зависит от модели (обычно 50–400 Ом в холодном состоянии). Разомкнутая цепь (трещина в элементе) или деградированный элемент проявляются аномальной сигнатурой тока и формируют диагностический код неисправности.

## Диагностика систем зажигания

{{< diagram title="Алгоритм диагностики отказа зажигания" >}}
flowchart TD
    A[Нет зажигания] --> B{Тип системы}
    B --> C[Постоянный запальник]
    B --> D[HSI]
    B --> E[DSI / IPI]
    C --> C1[Проверить подачу газа\nна запальник]
    C1 --> C2[Измерить напряжение\nтермопары ≥ 20 мВ?]
    C2 --> C3[Проверить соленоид\nосновного клапана 5–15 Ом]
    D --> D1[Измерить напряжение\n120 В на воспламенителе?]
    D1 --> D2[Проверить сопротивление\nв холодном состоянии]
    D2 --> D3[Осмотреть элемент\nна трещины]
    E --> E1[Проверить искру\n4 000–14 000 В]
    E1 --> E2[Измерить зазор\n3,2–4,8 мм]
    E2 --> E3[Измерить ток ионизации\n≥ 1,0 мкА]
{{< /diagram >}}

### Диагностика постоянного запальника

**Нет запального пламени:**
1. Проверить положение ручного отсекающего крана перед прибором.
2. Проверить жиклёр запальника на засорение: снять и продуть.
3. Измерить давление подачи газа: 1,7 кПа для природного газа, 2,8 кПа для пропана.
4. Проверить правильность ориентации узла запальника.

**Запальник зажигается, но не удерживается:**
1. Измерить выходное напряжение термопары в нагретом состоянии (минимум 20 мВ).
2. Проверить положение кончика термопары в ядре запального пламени (внутренний синий конус).
3. Измерить сопротивление катушки соленоида клапана (5–15 Ом).
4. Проверить затяжку разъёмов термопары — ослабленные контакты создают дополнительное падение напряжения.

### Диагностика зажигания горячей поверхностью

**Воспламенитель не раскаляется:**
1. Измерить напряжение на клеммах воспламенителя во время разогрева (должно быть 120 В перем. тока).
2. Измерить сопротивление в холодном состоянии: SiC — 50–200 Ом, Si₃N₄ — 10–50 Ом. Разомкнутая цепь — элемент требует замены.
3. Осмотреть элемент на наличие трещин или изломов (хрупкое разрушение от ненадлежащего обращения).
4. Проверить надёжность монтажного кронштейна — плохой контакт земли прибора увеличивает утечку тока.

**Воспламенитель раскаляется, но зажигания нет:**
1. Проверить активацию газового клапана во время периода зажигания (щелчок соленоида).
2. Измерить давление газа на коллекторе горелки.
3. Проверить жиклёры горелки на засорение или смещение.
4. Проверить правильное позиционирование воспламенителя над портами горелки (допуск ±6 мм).

**Повторные отказы воспламенителя:**
1. Измерить стабильность сетевого напряжения — пониженное напряжение (< 108 В) вызывает перегрев Si₃N₄, повышенное (> 132 В) — термический удар SiC.
2. Проверить время включения вентилятора горения — преждевременный запуск вентилятора охлаждает воспламенитель до открытия газового клапана.
3. Убедиться в отсутствии масляных следов на элементе от монтажа (вызывает точечный перегрев).

### Диагностика прямого искрового зажигания

**Нет искры:**
1. Проверить напряжение 120 В перем. тока на первичной обмотке трансформатора.
2. Проверить выходное напряжение трансформатора высоковольтным щупом (4 000–14 000 В).
3. Осмотреть изоляцию высоковольтного провода на трещины, перегибы или угольные пробои.
4. Проверить надёжность соединений провода у трансформатора и у электрода.

**Искра есть, зажигания нет:**
1. Измерить зазор электрода (3,2–4,8 мм); восстановить по спецификации.
2. Проверить позиционирование электрода над жиклёром горелки.
3. Проверить работу газового клапана и давление на коллекторе.
4. Очистить поверхность электрода от оксидного налёта мелкодисперсным абразивом.

### Диагностика детектора пламени

**Система зажигается, затем немедленно отключается:**
1. Измерить ток ионизации (минимум 1,0 мкА постоянного тока). Использовать микроамперметр в цепи датчика.
2. Очистить щуп датчика пламени мелкой абразивной бумагой (удалить оксидный слой).
3. Проверить расположение щупа внутри оболочки пламени (датчик должен находиться в пламени во время работы основной горелки).
4. Проверить сопротивление изоляции провода датчика — утечка тока на землю ухудшает сигнал.
5. Измерить сопротивление заземления горелки (должно быть < 1 Ом до корпуса прибора).

## Требования безопасности

### Время блокировки (lockout time)

По стандарту ANSI Z21.78 и EN 298 электронные платы управления устанавливают максимальное время попытки зажигания. При невозможности подтвердить пламя в течение 15–90 с прибор переходит в режим блокировки с обязательным ручным сбросом. Это предотвращает накопление несгоревшего газа.

### Время отклика детектора пламени

Потеря пламени во время работы должна быть обнаружена за максимум:
- 4 с для систем прямого зажигания горелки (DSI)
- 10 с для систем с запальной горелкой (IPI)

согласно ANSI Z21.13. Быстрое закрытие газового клапана предотвращает взрывоопасное накопление газа.

### Требования к заземлению

Сопротивление заземления узла горелки до корпуса платы управления: < 1 Ом. Плохое заземление вызывает слабую искру и ненадёжное обнаружение пламени по ионизации (цепь ионизации замыкается через землю).

## Нормативная база

- **ANSI Z21.13/CSA 4.9** — газовые печи с принудительной подачей воздуха;
- **ANSI Z21.78** — комбинированные газовые клапаны и реле зажигания;
- **EN 298:2012** — автоматические системы регулирования горения газовых горелок;
- **EN 746-2** — промышленное термотехнологическое оборудование, системы безопасности горения;
- **ASHRAE Handbook HVAC Systems and Equipment** — технические характеристики компонентов;
- **ГОСТ Р 51733-2001** — котлы газовые бытовые, требования безопасности;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха.
