---
title: "Централизованное теплоснабжение"
aliases: ["Централизованное теплоснабжение"]
description: "Техническое руководство по системам централизованного теплоснабжения (district heating): классификация температурных режимов, распределительные трубопроводы, абонентские теплообменные станции, интеграция ТЭЦ и возобновляемых источников, тепловое аккумулирование, учёт тепловой энергии. Стандарты ASHRAE, EN 303, EN 15316, СП 41-01, СП 89.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - централизованное теплоснабжение
  - district heating
  - тепловая сеть
  - ТЭЦ
  - предизолированные трубопроводы
  - абонентская станция
  - тепловой пункт
  - тепловое аккумулирование
  - ASHRAE
  - EN 15316
  - СП 41-01
categories:
  - Системы теплоснабжения
  - Тепловые сети
tags:
  - централизованное теплоснабжение
  - тепловые сети
  - ТЭЦ
  - теплопункт
weight: 5
---

Централизованное теплоснабжение (district heating, DH) — системный подход к теплоснабжению, при котором тепловая энергия вырабатывается на централизованных объектах и распределяется по изолированным трубопроводным сетям к зданиям-потребителям. Такая инфраструктура обеспечивает гибкость в выборе источника тепла, утилизацию вторичной тепловой энергии, интеграцию теплоэлектроцентралей (ТЭЦ) и масштабную экономию, недостижимую для индивидуальных систем зданий. По данным ASHRAE Handbook, правильно спроектированная система централизованного теплоснабжения обеспечивает экономию первичной энергии 20–40 % по сравнению с раздельными котельными. Нормативная база: ASHRAE Handbook HVAC Systems, EN 303-1, EN 15316-4-5, СП 41-101-95, СП 89.13330.2016, ГОСТ 30494-2011.

## Основной энергетический баланс

Тепловая мощность, доставляемая потребителям сети:

{{< formula display="true" >}}
Q_{\text{доставка}} = Q_{\text{генерация}} - Q_{\text{потери}} = \dot{m} \cdot c_p \cdot (T_{\text{подача}} - T_{\text{обратн.}})
{{< /formula >}}

где $\dot{m}$ — массовый расход теплоносителя, кг/с; $c_p$ — удельная теплоёмкость, Дж/(кг·К); $T_{\text{подача}}$ и $T_{\text{обратн.}}$ — температуры подачи и обратного трубопровода, °C.

Эффективность сети критически зависит от минимизации потерь тепла при сохранении достаточного температурного перепада для эффективной теплопередачи в абонентских теплообменниках.

## Классификация по температурным режимам

{{< table title="Классификация систем централизованного теплоснабжения по температурному режиму" >}}
| Поколение / Класс | Температура подачи | Температура обратная | Применение | КПД сети |
|---|---|---|---|---|
| 1-е: HTHW (высокотемп.) | 150–200 °C | 90–120 °C | Промышленные процессы, плотная городская застройка | 75–80 % |
| 2-е/3-е: MTHW (среднетемп.) | 100–150 °C | 60–90 °C | Коммерческие здания, институциональные кампусы | 80–85 % |
| 3-е/4-е: LTHW (низкотемп.) | 50–100 °C | 25–50 °C | Современные здания, тепловые насосы, лучистое отопление | 85–92 % |
| 4-е поколение (4GDH) | 30–70 °C | 20–40 °C | Ультранизкоэнергетические здания, двунаправленные сети | > 92 % |
{{< /table >}}

### Системы высокой температуры (HTHW)

Горячая вода высокой температуры (HTHW, high temperature hot water) работает при давлении 15–25 бар для предотвращения кипения при температурах выше 100 °C. Тепловые потери в трубопроводах:

{{< formula display="true" >}}
q_{\text{пот}} = \frac{2\pi k L (T_{\text{жидк.}} - T_{\text{грунт}})}{\ln(r_o/r_i) + (k_{\text{труб}}/k_{\text{изол}}) \cdot \ln(r_{\text{изол}}/r_o)}
{{< /formula >}}

где $k$ — теплопроводность, Вт/(м·К); $L$ — длина трубопровода; $r_i$, $r_o$ — внутренний и наружный радиусы трубы. Сезонная эффективность распределения HTHW-систем — 80–85 %.

### Системы четвёртого поколения (4GDH)

4GDH снижают потери распределения на 30–50 % по сравнению с HTHW за счёт низких температур теплоносителя. Принципы 4GDH:

- Температура подачи ниже 60 °C (минимизация разрушения эксергии);
- Повышение температуры теплоносителя в здании с помощью тепловых насосов при необходимости;
- Двусторонние потоки: здания могут возвращать избыточное тепло в сеть;
- Интеграция теплового аккумулирования для балансировки нагрузки.

При малом температурном перепаде ($\Delta T = 20\,\text{°C}$) требуется втрое бо́льший расход по сравнению с $\Delta T = 60\,\text{°C}$ — это влияет на энергопотребление насосов и диаметры трубопроводов:

{{< formula display="true" >}}
\dot{m} = \frac{Q}{c_p \cdot \Delta T}
{{< /formula >}}

## Распределительные трубопроводы

### Технология предизолированных трубопроводов

Современные системы централизованного теплоснабжения используют заводские предизолированные трубопроводные системы по EN 253. Конструкция слоёв:

1. **Несущий трубопровод:** бесшовная или сварная сталь (DIN 2448, ASTM A53); размер подбирается на рабочее давление с коэффициентом безопасности 1,5.
2. **Изоляция из ПУ-пены:** закрытоячеистый полиуретан плотностью 60–70 кг/м³, теплопроводность 0,023–0,027 Вт/(м·К).
3. **Защитная оболочка из ПЭВП:** толщина 2,5–5 мм, водо- и механическая защита.
4. **Система обнаружения протечек:** пары медных проводников в изоляции, контроль проводимости.

{{< table title="Тепловые потери предизолированных трубопроводов при 100 °C" >}}
| Диаметр трубы | Толщина изоляции | Потеря тепла, Вт/м | U-значение, Вт/(м²·К) |
|---|---|---|---|
| DN50 | 40 мм | 10 | 0,24 |
| DN100 | 60 мм | 18 | 0,20 |
| DN200 | 80 мм | 28 | 0,18 |
| DN400 | 100 мм | 45 | 0,16 |
{{< /table >}}

### Гидравлический расчёт и подбор насосов

Потери давления в трубопроводной сети:

{{< formula display="true" >}}
\Delta P = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2} + \sum K \cdot \frac{\rho v^2}{2} + \rho g \Delta h
{{< /formula >}}

где $f$ — коэффициент Дарси-Вейсбаха; $D$ — диаметр трубопровода; $v$ — скорость теплоносителя; $K$ — коэффициенты местных сопротивлений.

Потребляемая мощность сетевых насосов:

{{< formula display="true" >}}
P_{\text{насос}} = \frac{\dot{m} \cdot \Delta P}{\rho \cdot \eta_{\text{насоса}}}
{{< /formula >}}

Рекомендуемые скорости потока в магистральных трубопроводах: 0,5–1,5 м/с. Удельные потери давления: 50–100 Па/м для магистралей, 150–300 Па/м для распределительных ветвей.

### Компенсация теплового расширения

Тепловое расширение стального трубопровода:

{{< formula display="true" >}}
\Delta L = \alpha \cdot L \cdot \Delta T
{{< /formula >}}

где $\alpha = 11{-}13 \times 10^{-6}$ К⁻¹ для стали. Трубопровод длиной 1 км при перепаде температур 100 °C удлиняется на 1,1–1,3 м. Компенсация обеспечивается П-образными петлями или компенсаторами каждые 50–150 м.

Предварительно напряжённые системы (предизолированные трубопроводы, монтируемые при нейтральной температуре) позволяют избежать надземных компенсационных петель.

### Обнаружение протечек

Встроенная система обнаружения протечек работает по принципу контроля электрической проводимости:

- Рабочее напряжение: 40–60 В пост. тока между парой проводников
- Сухое сопротивление: > 100 кОм
- Сигнал тревоги: < 10 кОм (попадание воды в изоляцию)
- Точность локализации: ±10 м на сетях длиной < 1 км

Расширенные системы применяют распределённое оптоволоконное температурное зондирование (DTS, distributed temperature sensing) для непрерывного профиля температуры по всей длине сети.

## Абонентские теплообменные станции

### Преимущества непрямого подключения

Абонентские теплообменные станции (ИТП, индивидуальные тепловые пункты) обеспечивают гидравлическое разделение сетевого и внутреннего контуров. Преимущества:

- Изоляция избыточного давления сети от систем зданий
- Независимое регулирование расхода и температуры внутреннего контура
- Раздельное качество воды (химводоподготовка сети и здания)
- Точка учёта тепловой энергии

### Состав ИТП

{{< diagram title="Схема индивидуального теплового пункта" >}}
flowchart LR
    A[Сеть ЦТ\nподача] --> B[Запорная арматура\nи фильтр]
    B --> C[Регулирующий клапан\nравнопроцентная хар-ка]
    C --> D[Пластинчатый\nтеплообменник]
    D --> E[Сеть ЦТ\nобратная линия]
    D --> F[Контур здания\nотопление]
    D --> G[ГВС мгновенная\nили накопительная]
    H[Расходомер\nдатчики T] --- D
    H --> I[Теплосчётчик]
{{< /diagram >}}

### Подбор пластинчатого теплообменника

Уравнение теплопередачи:

{{< formula display="true" >}}
Q = U \cdot A \cdot LMTD = U \cdot A \cdot \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1/\Delta T_2)}
{{< /formula >}}

где $U$ — коэффициент теплопередачи пластинчатого теплообменника: 2 000–4 000 Вт/(м²·К); $LMTD$ — логарифмическая средняя температурная разность.

Температурный подход (pinch point) между обратным потоком сети и подачей здания: 5–10 °C. Более узкий подход улучшает рекуперацию, но требует увеличения площади теплообмена.

Метод ε-NTU для проверки размеров:

{{< formula display="true" >}}
\varepsilon = \frac{1 - \exp[-NTU(1-C_r)]}{1 - C_r \exp[-NTU(1-C_r)]}
{{< /formula >}}

где $NTU = UA / ({\dot{m} c_p})_{\min}$, $C_r = ({\dot{m} c_p})_{\min} / ({\dot{m} c_p})_{\max}$.

### Стратегии управления ИТП

**Постоянный ΔT (constant ΔT):** регулирующий клапан модулирует расход из сети, поддерживая фиксированную температуру обратного трубопровода. Максимизирует снижение температуры обратного тока и, следовательно, КПД сети.

**Погодозависимое регулирование (weather compensation):** уставка температуры подачи снижается при повышении температуры наружного воздуха по кривой зависимости. Оптимизирует КПД котлов и снижает потери в сети в переходные периоды.

**Регулятор перепада давления (pressure independent control valve):** поддерживает постоянный перепад давления на регулирующем клапане независимо от колебаний давления в сети — обеспечивает стабильную работу внутреннего контура здания.

## Учёт тепловой энергии

Тарификация по факту потребления требует интеграции тепловой мощности по времени:

{{< formula display="true" >}}
E = \int_0^t \dot{V} \cdot \rho \cdot c_p \cdot (T_s - T_r)\,dt
{{< /formula >}}

Ультразвуковые расходомеры (transit-time ultrasonic flowmeters) обеспечивают точность ±0,5–1,5 % показания. В сочетании с согласованными парами платиновых датчиков температуры (PRT, platinum resistance thermometer, класс точности A по EN 60751, ±0,15 °C) суммарная погрешность теплосчётчика не превышает ±2 %.

## Интеграция источников тепла

### ТЭЦ (комбинированная выработка тепла и электроэнергии)

Суммарный КПД ТЭЦ:

{{< formula display="true" >}}
\eta_{\text{ТЭЦ}} = \frac{E_{\text{электр.}} + Q_{\text{тепл.}}}{Q_{\text{топливо}}} = 0{,}75{-}0{,}90
{{< /formula >}}

против 35–45 % для чисто электрогенерирующих установок. Газомоторные и газотурбинные ТЭЦ обеспечивают базовую тепловую нагрузку; экономическая целесообразность требует не менее 3 000–5 000 ч работы в год.

### Утилизация вторичного тепла

Промышленные процессы, центры обработки данных и очистные сооружения — значительные источники вторичного тепла. Тепловые насосы повышают уровень потенциала с 20–40 °C до температур подачи ЦТ:

{{< formula display="true" >}}
COP = \frac{Q_{\text{доставлено}}}{W_{\text{компрессора}}} = \frac{T_{\text{конд.}}}{T_{\text{конд.}} - T_{\text{исп.}}}
{{< /formula >}}

Крупномасштабные тепловые насосы достигают COP 3,5–5,0, что делает вторичное тепло экономически конкурентоспособным с природным газом.

### Возобновляемые источники тепла

- **Геотермальное тепло:** прямое использование или подъём температуры насосом с геотермального флюида 40–90 °C.
- **Солнечные тепловые коллекторы:** крупномасштабные поля 10 000–100 000 м² с сезонным накоплением.
- **Биомасса:** ТЭЦ или котлы на биотопливе — возобновляемая базовая мощность.

## Тепловое аккумулирование

Крупномасштабное аккумулирование разделяет выработку и потребление тепла:

1. **Оптимизация работы ТЭЦ:** работа при максимальной электрической эффективности независимо от тепловой нагрузки.
2. **Интеграция возобновляемых:** накопление солнечной тепловой энергии для утренних и вечерних пиков.
3. **Выравнивание нагрузки:** снижение требований к пиковой генерирующей мощности.

Объём аккумулирующего резервуара:

{{< formula display="true" >}}
V_{\text{накоп}} = \frac{Q_{\text{накоп}} \cdot t_{\text{разряд}}}{\rho \cdot c_p \cdot \Delta T_{\text{накоп}}}
{{< /formula >}}

Стратифицированные резервуары горячей воды 500–50 000 м³ обеспечивают суточное или сезонное аккумулирование. Подземное тепловое аккумулирование (UTES, underground thermal energy storage) применяется для систем с большими объёмами сезонного накопления солнечного тепла.

## Проектирование центральной котельной для систем ЦТ

### Конфигурация по базовой/пиковой нагрузке

{{< table title="Типовая структура котельной мощности для ЦТ" >}}
| Роль | Тип котла | КПД | Режим |
|---|---|---|---|
| Базовая нагрузка | Конденсационный с высоким КПД | 95–98 % | Непрерывная работа |
| Промежуточная | Модульные конденсационные агрегаты | 92–96 % | Следование нагрузке |
| Пиковая/резервная | Некондиционирующие котлы | 80–88 % | Холодные периоды, техобслуживание |
{{< /table >}}

Установленная мощность котельной рассчитывается с учётом коэффициента одновременности (diversity factor):

{{< formula display="true" >}}
Q_{\text{котельная}} = \sum Q_{\text{здания}} \times DF
{{< /formula >}}

где $DF = 0{,}65{-}0{,}85$ в зависимости от разнообразия типов зданий и их режимов работы.

### Гидравлическое разделение контуров

Скорость теплоносителя в первичных коллекторах:

{{< formula display="true" >}}
v = \frac{4\dot{m}}{\rho \pi D^2} < 1{,}0\,\text{м/с}
{{< /formula >}}

Малые скорости в первичном коллекторе (< 1 м/с) предотвращают шумовые явления, снижают паразитные потери насосов и обеспечивают гидравлическое разделение контуров генерации и распределения.

**Пример расчёта.** Котельная мощностью 10 МВт, $\Delta T = 50\,\text{°C}$, $c_p = 4{,}19\,\text{кДж/(кг·К)}$:

$$\dot{m} = \frac{Q}{c_p \cdot \Delta T} = \frac{10\,000}{4{,}19 \times 50} = 47{,}7\,\text{кг/с} = 171,7\,\text{м}^3/\text{ч}$$

При $v = 0{,}8\,\text{м/с}$: $D = \sqrt{4 \times 0{,}0477 / (\pi \times 0{,}8)} = 0{,}275\,\text{м}$. Выбирают коллектор DN280 или DN300.

## Оптимизация температурного режима

**Снижение температуры подачи** (supply temperature reset) по наружной температуре: при $T_{\text{нар}} = 0\,\text{°C}$ — полная температура подачи; при $T_{\text{нар}} = +10\,\text{°C}$ — снижение на 20–30 °C. Каждые 10 °C снижения средней температуры сети уменьшают потери распределения на 15–20 %.

**Снижение температуры обратного трубопровода** достигается правильным проектированием абонентских ИТП (расчётный коэффициент авторитетности клапана 0,5–0,7), исключением паразитных перетечек (bypass flows) через перемычки и оптимизацией системы здания (низкотемпературные приборы отопления).

## Нормативная база

- **ASHRAE Handbook HVAC Systems and Equipment** — методология проектирования;
- **ASHRAE 90.1** — стандарт энергетической эффективности зданий, ЦТ-системы;
- **EN 15316-4-5** — тепловые характеристики систем ЦТ в зданиях;
- **EN 253** — предизолированные трубопроводные системы для ЦТ;
- **EN 303-1** — котлы с горелками с принудительной тягой;
- **СП 41-101-95** — проектирование тепловых пунктов;
- **СП 89.13330.2016** — котельные установки;
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха;
- **ГОСТ 30494-2011** — здания жилые и общественные, параметры микроклимата;
- **Методические указания МДК 4-05.2004** — правила и нормы технической эксплуатации жилого фонда (тепловые сети).
