---
title: "Тепловые насосы: физика цикла и классификация систем"
aliases: ["Тепловые насосы: физика цикла и классификация систем"]
description: "Технический обзор тепловых насосов с паровой компрессией: термодинамика цикла Карно, коэффициент производительности COP, четырёхходовой клапан, воздушные, грунтовые и водяные системы — по ASHRAE Handbook HVAC Systems and Equipment, ASHRAE 116, ASHRAE 37 и EN 15316."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - тепловой насос
  - COP тепловой насос
  - цикл паровой компрессии
  - воздушный тепловой насос ASHP
  - грунтовый тепловой насос GSHP
  - коэффициент производительности
  - термодинамика теплового насоса
  - HSPF SEER
categories:
  - Системы отопления
tags:
  - тепловые насосы
  - COP
  - хладагент
  - ASHP
  - GSHP
weight: 7
---

Тепловой насос (heat pump) — это термодинамическое устройство, которое переносит тепловую энергию из среды с низкой температурой (источника) в среду с более высокой температурой (потребитель), затрачивая механическую работу компрессора. В отличие от газовых или электрических нагревателей, которые производят тепло путём преобразования топлива или электроэнергии, тепловой насос перемещает уже существующую тепловую энергию, достигая коэффициента производительности (COP) значительно выше 1,0.

Именно это свойство делает тепловые насосы ключевой технологией декарбонизации систем отопления: при питании от возобновляемой электроэнергии они обеспечивают практически нулевые прямые выбросы CO₂ при отоплении зданий.

## Термодинамические основы

### Теорема Карно и теоретический максимум COP

Теоретический максимум COP для любого теплового насоса следует из теоремы Карно:

{{< formula display="true" >}}
COP_{\text{Carnot}} = \frac{T_{\text{hot}}}{T_{\text{hot}} - T_{\text{cold}}}
{{< /formula >}}

где температуры выражены в кельвинах. Для системы, подающей тепло при 21°C (294 К) и извлекающей его при 0°C (273 К):

{{< formula display="true" >}}
COP_{\text{Carnot}} = \frac{294}{294 - 273} = \frac{294}{21} = 14{,}0
{{< /formula >}}

Реальные системы достигают 25–50% теоретического максимума из-за необратимостей: падения давления в трубопроводах, конечной разности температур в теплообменниках, неизоэнтропного сжатия в компрессоре. При наружной температуре 0°C типичный воздушный тепловой насос имеет COP ≈ 3,0–3,5, что соответствует эффективности отопления 300–350%.

## Цикл паровой компрессии в режиме отопления

Тепловой насос реализует паровой компрессионный цикл (vapor compression refrigeration cycle) в обращённом направлении — как тепловая машина, отдающая тепло горячему резервуару (помещению).

```mermaid
graph LR
    A[Испаритель<br/>Низкое P, Низкое T] -->|Перегретый пар| B[Компрессор<br/>Ввод работы W]
    B -->|Высокое P, Высокое T| C[Конденсатор<br/>Отвод тепла Q_h]
    C -->|Высокое P жидкость| D[Устройство расширения<br/>Дросселирование]
    D -->|Низкое P смесь| A

    style A fill:#e3f2fd
    style B fill:#fff3e0
    style C fill:#ffebee
    style D fill:#f3e5f5
```

### Описание термодинамических процессов

**1. Испарение (процесс 4→1):** жидкий хладагент при низком давлении поглощает теплоту из наружного источника (воздуха, грунта, воды), испаряясь при постоянной температуре. Тепловой поток:

{{< formula display="true" >}}
\dot{Q}_{\text{evap}} = \dot{m} \, (h_1 - h_4)
{{< /formula >}}

**2. Сжатие (процесс 1→2):** компрессор повышает давление и температуру хладагента, затрачивая электрическую работу. Для реального адиабатного (неизоэнтропного) сжатия:

{{< formula display="true" >}}
\dot{W}_{\text{comp}} = \dot{m} \, (h_2 - h_1) = \frac{\dot{m} \, (h_{2s} - h_1)}{\eta_{\text{isen}}}
{{< /formula >}}

где $\eta_{\text{isen}}$ — изоэнтропный КПД компрессора (обычно 0,70–0,85).

**3. Конденсация (процесс 2→3):** перегретый пар высокого давления конденсируется во внутреннем теплообменнике, отдавая теплоту в кондиционируемое помещение:

{{< formula display="true" >}}
\dot{Q}_{\text{cond}} = \dot{m} \, (h_2 - h_3)
{{< /formula >}}

**4. Расширение (процесс 3→4):** терморегулирующий вентиль (TXV) или электронный расширительный вентиль (EEV) снижает давление хладагента путём изоэнтальпийного дросселирования:

{{< formula display="true" >}}
h_3 = h_4
{{< /formula >}}

### Коэффициент производительности

COP для режима отопления:

{{< formula display="true" >}}
COP_{\text{heating}} = \frac{\dot{Q}_{\text{delivered}}}{\dot{W}_{\text{input}}} = \frac{h_2 - h_3}{h_2 - h_1}
{{< /formula >}}

COP для режима охлаждения:

{{< formula display="true" >}}
COP_{\text{cooling}} = \frac{\dot{Q}_{\text{removed}}}{\dot{W}_{\text{input}}} = \frac{h_1 - h_4}{h_2 - h_1}
{{< /formula >}}

Из баланса энергии вытекает фундаментальное соотношение:

{{< formula display="true" >}}
COP_{\text{heating}} = COP_{\text{cooling}} + 1
{{< /formula >}}

### Пример расчёта COP

Воздушный тепловой насос при наружной температуре +7°C (280 К), температура конденсации 40°C (313 К):
- теоретический $COP_{\text{Carnot}} = 313 / (313 - 280) = 9{,}5$
- реальный COP ≈ 40% от теоретического ≈ **3,8**

При той же системе при наружной температуре −10°C (263 К), температура конденсации 45°C (318 К):
- $COP_{\text{Carnot}} = 318 / (318 - 263) = 5{,}78$
- реальный COP ≈ 35% от теоретического ≈ **2,0**

Видно, что снижение наружной температуры на 17°C снижает реальный COP почти вдвое — это основная термодинамическая проблема воздушных тепловых насосов в холодном климате.

## Четырёхходовой переключающий клапан (reversing valve)

Реверсивность — ключевое отличие теплового насоса от одностороннего кондиционера. Четырёхходовой клапан перенаправляет поток хладагента, меняя роли внутреннего и наружного теплообменников.

**Режим отопления:** внутренний теплообменник = конденсатор (отдаёт тепло помещению); наружный теплообменник = испаритель (поглощает тепло из наружного воздуха).

**Режим охлаждения:** наружный теплообменник = конденсатор (отдаёт тепло в атмосферу); внутренний теплообменник = испаритель (поглощает тепло из воздуха помещения).

Время переключения клапана — 1–3 секунды. Во время переходного процесса оба теплообменника кратковременно получают газ высокого давления, что вызывает скачки давления в системе. Эта нагрузка учитывается при проектировании системы защиты компрессора.

## Классификация по типу источника тепла

{{< table title="Сравнение производительности тепловых насосов по типу источника тепла" >}}
| Тип источника | Диапазон COP отопления | Диапазон EER охлаждения | Стабильность температурного режима |
|---|---|---|---|
| Воздушный (ASHP) | 2,0–4,5 | 10–20 | Переменная, зависит от климата |
| Грунтовый вертикальный (GSHP) | 3,0–5,0 | 15–25 | Отличная (грунт ниже глубины промерзания) |
| Грунтовый горизонтальный | 2,8–4,5 | 14–22 | Хорошая (сезонное запаздывание) |
| Водяной / скважинный (WSHP) | 3,5–5,5 | 16–28 | Отличная при стабильном водоисточнике |
{{< /table >}}

### Воздушные тепловые насосы (ASHP — air source heat pump)

Воздушные системы используют наружный воздух как тепловой резервуар. Вентиляторы принудительно прогоняют воздух через оребрённый испаритель наружного блока. Производительность снижается при понижении наружной температуры по трём причинам: снижение температурного напора ($\Delta T$), образование инея (frost formation) на теплообменнике, требующее циклов разморозки, и рост степени сжатия компрессора.

Стандарт AHRI 210/240-2023 определяет условия испытаний и рейтинги HSPF2/SEER2 для оценки сезонной производительности. Минимальные требования ASHRAE 90.1-2022: HSPF2 ≥ 7,5 для сплит-систем.

### Грунтовые тепловые насосы (GSHP — ground source heat pump)

Грунтовые системы обмениваются теплом с почвой через закопанные контуры труб с незамерзающим раствором (гликоль). Температура грунта на глубине > 5 м практически постоянна в течение года: 7–15°C в умеренных широтах, 10–24°C в южных регионах. Это обеспечивает стабильный COP в течение всего отопительного сезона.

Расчёт системы грунтового контура выполняется по ASHRAE Handbook — HVAC Applications (Chapter 17: Geothermal Energy). Типичные параметры вертикальной скважины: глубина 50–150 м, удельный теплообмен с грунтом 40–80 Вт/м в зависимости от теплопроводности грунта и скважинной технологии.

Стоимость земляных работ — основное экономическое ограничение GSHP: бурение вертикальных скважин стоит 80–200 USD/м в зависимости от гидрогеологических условий. Срок окупаемости по сравнению с ASHP — 8–15 лет при типичных тарифах на электроэнергию.

### Водяные тепловые насосы (WSHP — water source heat pump)

Водяные системы используют центральный водяной контур, поддерживаемый при 15–32°C, как общую «тепловую шину». Ключевое преимущество — возможность одновременной рекуперации тепла: зоны, требующие охлаждения, отдают тепло в контур, откуда его забирают зоны, требующие отопления. Это повышает общую эффективность системы на 20–40% по сравнению с независимыми зональными системами.

Применения: крупные коммерческие здания с разнонаправленными тепловыми нагрузками (офисные здания, гостиницы, больницы), системы централизованного теплоснабжения, промышленные объекты с технологическими нагрузками охлаждения.

## Деградация производительности и техническое обслуживание

Эффективность теплового насоса снижается при нескольких условиях:

1. **Низкая наружная температура (для ASHP):** степень сжатия компрессора растёт, объёмный КПД падает, COP снижается — см. закон Карно выше.
2. **Циклы разморозки:** обратный цикл для плавления инея потребляет дополнительную энергию и временно снижает подачу тепла. Типичные потери: 5–15% сезонной производительности отопления при умеренном климате.
3. **Отклонение заправки хладагента:** ошибка ±10% от номинальной заправки снижает COP на 5–15% и производительность на 3–10%.
4. **Загрязнение теплообменников:** засорение воздушных фильтров или загрязнение оребрения снижают коэффициенты теплопередачи (UA), уменьшая тепловой поток при тех же температурах.

Регулярное техническое обслуживание по стандарту ASHRAE 180 (Standard Practice for Inspection and Maintenance of Commercial Building HVAC Systems) поддерживает проектную производительность в течение расчётного срока службы 15–20 лет.

По требованиям EN 15316-4-2:2017 (методология расчёта систем теплоснабжения зданий), при проектировании систем с тепловыми насосами необходимо учитывать сезонный коэффициент производительности (SCOP — seasonal coefficient of performance) с учётом всех эксплуатационных условий климатической зоны.

## Нормативная база

- **ASHRAE Standard 116**: Methods of Testing for Seasonal Efficiency of Unitary Air Conditioners and Heat Pumps
- **ASHRAE Standard 37**: Methods of Testing for Rating Electrically Driven Unitary Air-Conditioning and Heat Pump Equipment
- **ASHRAE Handbook — HVAC Systems and Equipment**, Chapter 9: Applied Heat Pump and Heat Recovery Systems
- **AHRI 210/240-2023**: Performance Rating of Unitary Air-Conditioning and Air-Source Heat Pump Equipment
- **ASHRAE Standard 180**: Standard Practice for Inspection and Maintenance of Commercial Building HVAC Systems
- **EN 15316-4-2:2017**: Energy performance of buildings — Method for calculation of system energy requirements and system efficiencies — Part 4-2: Space heating generation systems, heat pump systems
- **СП 60.13330.2020**: Отопление, вентиляция и кондиционирование воздуха
