---
title: "Компоненты воздушных тепловых насосов воздух-воздух"
aliases: ["Компоненты воздушных тепловых насосов воздух-воздух"]
description: "Технический анализ компонентов воздушных тепловых насосов: спиральные и роторные компрессоры, инверторный привод, четырёхходовой клапан, теплообменники, расширительные вентили TXV/EEV, системы управления разморозкой, аккумулятор, обратные клапаны и требования к заправке хладагента — по ASHRAE 37, AHRI 210/240 и EN 14825."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - компрессор теплового насоса
  - спиральный компрессор
  - четырёхходовой клапан
  - расширительный вентиль EEV TXV
  - управление разморозкой
  - заряд хладагента
  - аккумулятор компрессора
  - инверторный компрессор
categories:
  - Системы отопления
tags:
  - компрессор
  - хладагент
  - клапаны
  - разморозка
  - теплообменники
weight: 1
---

Воздушные тепловые насосы типа «воздух-воздух» (air-to-air heat pump) содержат специализированные компоненты, спроектированные для обратимого парокомпрессионного цикла в режиме как отопления, так и охлаждения. Интеграция этих компонентов определяет КПД системы, надёжность и производительность при широком диапазоне условий окружающей среды. Знание принципов работы каждого компонента критически важно для правильного подбора, монтажа, технического обслуживания и диагностики неисправностей.

## Компрессоры

### Спиральные компрессоры (scroll compressors)

Спиральные компрессоры доминируют в жилых и лёгких коммерческих применениях благодаря высокому изоэнтропному КПД и надёжности. Два спиральных завитка — неподвижный и вращающийся — образуют серию постепенно сужающихся газовых карманов, сжимающих хладагент без клапанов всасывания и нагнетания.

**Принцип работы:** подвижная спираль совершает эксцентричное движение относительно неподвижной; газовые карманы на внешней периферии захватывают хладагент при давлении всасывания, перемещаются к центру с непрерывным сжатием и разгружаются в центральном нагнетательном отверстии. Отсутствие клапанов устраняет потери переразширения, присущие поршневым компрессорам.

Политропный КПД: 65–75% при расчётных условиях. Число движущихся частей значительно меньше, чем в поршневых конструкциях — основной фактор надёжности. Спиральные компрессоры устойчивы к кратковременному попаданию жидкого хладагента (жидкостной гидравлический удар) благодаря встроенным обратным клапанам и гибкой торцевой пластине.

### Роторные компрессоры (rotary compressors)

Одинарные и двойные роторные компрессоры применяются в бесканальных мини-сплит системах (ductless mini-split) и в системах малой производительности (до 5 кВт). Механизм вращающегося цилиндра и скользящей лопасти обеспечивает плавную работу с низкой вибрацией. Двойные роторные конфигурации с противофазными роторами исключают пульсации крутящего момента, что особенно важно для инверторного привода.

Инверторные роторные компрессоры модулируют производительность от 10% до 130% (и выше) номинала в премиальных системах, что делает их оптимальным выбором для настенных внутренних блоков с ограниченными габаритами.

### Инверторный привод (variable speed inverter)

Инверторные компрессоры с ШИМ-регулированием (PWM — pulse width modulation) непрерывно регулируют скорость двигателя для соответствия текущей тепловой нагрузке. Это исключает потери при циклировании (которые составляют 10–20% от суммарных потерь однофазных систем) и обеспечивает точный контроль температуры.

Улучшение сезонного КПД по сравнению с системами с фиксированной скоростью: 30–50%, обусловленное:
- расширенной работой при частичных нагрузках с более высоким COP;
- оптимальными перегревом испарителя и переохлаждением конденсатора;
- возможностью работы при более низких наружных температурах за счёт сниженной частоты вращения.

## Четырёхходовой переключающий клапан (four-way reversing valve)

Четырёхходовой клапан перенаправляет горячий газ нагнетания либо на внутренний, либо на наружный теплообменник, меняя тепловые роли агрегатов без изменения направления вращения компрессора.

**Режим отопления:** горячий газ нагнетания → внутренний теплообменник (конденсатор); наружный теплообменник = испаритель (поглощает тепло из воздуха).

**Режим охлаждения:** горячий газ нагнетания → наружный теплообменник (конденсатор); внутренний теплообменник = испаритель (охлаждает воздух помещения).

Клапан поддерживает своё положение за счёт перепада давления между высокой и низкой сторонами цикла. Соленоид пилотного клапана управляет прикладываемым перепадом давления. Гидравлическое сопротивление клапана: ≈ 7–14 кПа в линии нагнетания. Стандартная задержка перед следующим запуском после реверсирования: ≥ 3 минуты для защиты компрессора от пусковых ударов давления.

## Теплообменники

### Параметры проектирования теплообменников

Теплообменники теплового насоса работают двунаправленно — как испаритель и как конденсатор в зависимости от режима. Конструкция должна обеспечивать равномерное распределение хладагента в обоих режимах при минимальном аэродинамическом сопротивлении.

**Скорость набегающего потока:** внутренние теплообменники — 1,5–2,3 м/с; наружные — 2,0–4,1 м/с.

**Шаг рёбер:** внутренние теплообменники — 12–16 рёбер/дюйм (РД); наружные — 16–20 РД (баланс между площадью поверхности теплопередачи и накоплением инея).

**Схема хладагентного тракта:** многоконтурные конструкции с распределителями хладагента (distributors) обеспечивают равномерную загрузку теплообменника. Внутренние теплообменники: 2–4 контура; наружные: 4–8 контуров в крупных системах.

### Улучшенные поверхности теплопередачи

Нарезные трубы (enhanced inner grooved tubes), рассечённые рёбра (louvered fins или slit fins) и гидрофильные покрытия повышают суммарный коэффициент теплопередачи $UA$ на 15–30% по сравнению с гладкими поверхностями. Аэродинамическое сопротивление воздушного тракта не должно превышать 37 Па для внутренних теплообменников (ограничение по мощности вентилятора). Для наружных блоков допустимо более высокое сопротивление за счёт большего запаса мощности осевого вентилятора.

## Устройства расширения

### Термостатические расширительные вентили (TXV — thermostatic expansion valve)

Двусторонние TXV с внутренними обратными клапанами позволяют хладагенту протекать в обоих направлениях при сохранении управления перегревом. Дистанционная лампочка (remote bulb) измеряет температуру всасывающего трубопровода на выходе испарителя; вентиль регулирует открытие для поддержания целевого перегрева 4,4–6,7°C.

Правильная настройка перегрева критична для защиты компрессора от попадания жидкого хладагента и для максимального использования площади теплообменника. Избыточный перегрев (> 10°C) снижает использование испарителя и уменьшает холодопроизводительность. Недостаточный перегрев (< 2°C) создаёт риск жидкостного гидравлического удара.

### Электронные расширительные вентили (EEV — electronic expansion valve)

EEV с приводом шагового двигателя обеспечивают точное управление перегревом путём непрерывной модуляции на основе сигналов датчиков температуры и давления. Алгоритмы ПИД-регулирования (PID) поддерживают заданный перегрев с точностью ±0,5°C во всём диапазоне нагрузок.

EEV превосходят TXV по нескольким параметрам: время отклика на переходные режимы (миллисекунды против секунд); возможность независимой настройки для режимов отопления и охлаждения; совместимость с инверторными компрессорами и системами с экономайзером EVI.

### Капиллярные трубки (capillary tubes)

Устройства с фиксированным сечением применяются в малых системах с фиксированной производительностью (бытовые кондиционеры, ёмкостные кондиционеры). Расход хладагента определяется только перепадом давления и степенью переохлаждения — точный заряд и попарное согласование системы обязательны. В тепловых насосах применяются два капилляра с обратными клапанами для оптимизации под каждый режим.

## Системы управления разморозкой

### Методы инициирования разморозки

**Управление по времени и температуре (time-temperature defrost):** наиболее распространённый метод для жилых систем. Разморозка инициируется при выполнении двух условий: температура поверхности теплообменника ниже уставки (обычно от −3°C до 0°C) И наработка компрессора с последней разморозки превысила заданный интервал (30–90 минут). Простота, но риск ненужных разморозок в условиях, не способствующих обмерзанию.

**Разморозка по требованию (demand defrost):** продвинутые системы контролируют параметры производительности — перепад давления на теплообменнике, температуру испарителя, ухудшение производительности. Разморозка только при реальном обмерзании — минимизация штрафов энергии.

### Последовательность разморозки

1. Реверсивный клапан переключается в режим охлаждения — горячий газ нагнетания поступает на наружный теплообменник.
2. Наружный вентилятор останавливается — предотвращение конвективного охлаждения теплообменника.
3. Внутренний вентилятор снижает скорость или выполняет циклирование (зависит от алгоритма управления конкретного производителя).
4. Резистивные нагревательные элементы активируются для компенсации охлаждающего эффекта разморозки.
5. Завершение при достижении температуры наружного теплообменника 10–18°C или истечении таймера (обычно 10 мин максимум).
6. Возврат в режим отопления.

Энергетический штраф разморозки: 3–8% суммарной сезонной энергии отопления в умеренном климате; 10–15% в холодном климате с частым обмерзанием. Рейтинги HSPF2 учитывают эти штрафы в соответствии с методологией AHRI 210/240.

## Вспомогательное электрическое отопление (auxiliary heat strips)

Резистивные нагревательные элементы (heat strips), устанавливаемые в воздухообработчике, выполняют две функции:

**Дополнительное отопление (supplemental heat):** работает одновременно с тепловым насосом при нагрузках, превышающих производительность компрессора. Логика ступенчатого включения активирует элементы при устойчивом температурном дефиците в помещении.

**Аварийное отопление (emergency heat):** отключает компрессор, работа исключительно на резистивном отоплении. Применяется при отказе компрессора или при очень низких температурах, когда работа теплового насоса нецелесообразна.

Блокировки термостата (lockout thermostat) предотвращают работу резистивных элементов при наружной температуре выше 2–7°C, когда COP теплового насоса превышает 2,0 — использование резистивного отопления при этих условиях неэффективно.

## Компоненты холодильного контура

### Аккумулятор (accumulator)

Аккумулятор всасывания (suction line accumulator) защищает компрессор от попадания жидкого хладагента во время переходных процессов и после циклов разморозки. Цилиндрический сосуд разделяет жидкость и пар: только пар входит в компрессор через внутреннюю трубку с дозирующим отверстием. Небольшое отверстие возврата масла в нижней части обеспечивает возврат смазки к компрессору.

Объём аккумулятора: 50–100% от суммарного заряда системы — для аккомодации миграции хладагента при отключении.

### Обратные клапаны

Обратные клапаны (check valves) направляют хладагент через нужное дроссельное устройство в зависимости от режима работы. В режиме отопления хладагент обходит устройство расширения наружного блока и проходит через устройство расширения внутреннего блока, и наоборот в режиме охлаждения. Это позволяет оптимизировать размер каждого дроссельного устройства для своего режима с различными расходами и степенями давления.

### Двусторонние фильтры-осушители (bi-directional filter driers)

Фильтры-осушители с молекулярным ситом поглощают влагу независимо от направления потока хладагента. Десикант удаляет воду, которая при температурах испарителя ниже 0°C замерзала бы на расширительных устройствах. Максимально допустимый перепад давления на чистом осушителе: 14 кПа. Превышение — признак насыщения десиканта или загрязнения частицами.

### Нагреватель картера компрессора (crankcase heater)

Резистивный нагреватель, намотанный вокруг нижней части картера компрессора (обычно 50–150 Вт), предотвращает конденсацию хладагента в масле компрессора при отключении системы. В зимний период хладагент мигрирует к самой холодной точке — наружному компрессору — и растворяется в масле. При последующем пуске резкое вскипание хладагента из масла создаёт риск гидравлического удара и ускоренного износа подшипников.

Нагреватель поддерживает температуру масла на 5,6–11°C выше наружной температуры, сохраняя хладагент в газообразном состоянии. Непрерывная работа нагревателя при отключении системы (50–150 Вт) — паразитные потери, которые должны учитываться в расчётах сезонной эффективности.

## Требования к заправке хладагента

### Методы проверки заправки

**Метод перегрева (superheat method):** применяется в системах с капиллярными трубками или фиксированными дроссельными устройствами. Заправка считается правильной, когда измеренный перегрев на всасывании соответствует спецификации производителя при расчётных условиях: 4,4–8,3°C для тепловых насосов.

**Метод переохлаждения (subcooling method):** применяется в системах с TXV или EEV. Заправка правильная при переохлаждении жидкостной линии 2,8–8,3°C относительно температуры насыщения конденсации.

**Весовой метод (weighing method):** наиболее точный — суммарный заряд системы по паспорту взвешивается в систему откалиброванными зарядными весами с погрешностью ±14 г.

### Чувствительность к отклонению заряда

Тепловые насосы значительно чувствительнее к отклонению заряда, чем кондиционеры воздуха, из-за двустороннего распределения хладагента между режимами.

{{< table title="Влияние отклонения заряда хладагента на производительность теплового насоса" >}}
| Отклонение заряда | Снижение тепловой мощности | Снижение COP | Характерные симптомы |
|---|---|---|---|
| −10% (недозаряд) | 5–10% | 3–7% | Высокий перегрев всасывания, низкое давление |
| −20% (существенный недозаряд) | 15–25% | 10–18% | Короткое циклирование, защитное отключение |
| +10% (перезаряд) | 3–5% | 2–5% | Высокое давление нагнетания, перегрев компрессора |
| +20% (существенный перезаряд) | 10–15% | 7–12% | Жидкостной возврат, высокая температура нагнетания |
{{< /table >}}

### Миграция хладагента при отключении

При отключении системы хладагент мигрирует к самому холодному компоненту: зимой — к наружному компрессору; летом — к внутренней катушке. Конструкция системы должна обеспечивать достаточный объём жидкостной линии и аккумулятора для аккомодации этой миграции без накопления жидкости во всасывающем патрубке компрессора.

Полное выравнивание давления (pressure equalization) после отключения занимает 5–15 минут. Минимальная задержка перед следующим пуском компрессора (обычно 3 минуты) обеспечивает снижение пускового момента и предотвращает гидравлический удар.

Правильная заправка должна проводиться в режиме охлаждения при наружной температуре 21–35°C согласно процедурам производителя. Заправка в режиме отопления вносит существенную погрешность из-за переменных температур наружного теплообменника и влияния циклов разморозки на распределение хладагента.

По требованиям EN 14825:2023 и директиве ЕС F-Gas Regulation 2024/573, сервисные работы с хладагентами должны проводиться только сертифицированными специалистами с применением оборудования для предотвращения выбросов в атмосферу.
