---
title: "Бесканальные мини-сплит системы"
aliases: ["Бесканальные мини-сплит системы"]
description: "Технический анализ бесканальных мини-сплит тепловых насосов (ductless mini-split): конфигурации одной и нескольких зон, типы внутренних блоков, инверторная технология, характеристики при низких температурах, рейтинги SEER/HSPF и требования к линиям хладагента. Стандарты ASHRAE 90.1, EN 14511."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - бесканальный мини-сплит
  - мини-сплит тепловой насос
  - мультизональный тепловой насос
  - инверторный компрессор
  - тепловой насос холодного климата
  - SEER
  - HSPF
  - настенный внутренний блок
  - линии хладагента мини-сплит
categories:
  - Тепловые насосы
tags:
  - мини-сплит
  - инвертор
  - зонирование
  - ASHRAE
weight: 4
---

Бесканальные мини-сплит системы (ductless mini-split systems) обеспечивают высокоэффективное отопление и охлаждение без воздушных каналов. Сплит-система теплового насоса состоит из наружного блока с компрессором и конденсатором, соединенного с одним или несколькими внутренними воздухообрабатывающими устройствами медными трубками хладагента и управляющим кабелем. Инверторный привод компрессора (variable-speed inverter drive) обеспечивает точное регулирование мощности и высокую сезонную эффективность.

## Конфигурации систем

### Однозональные системы

Однозональная система (single-zone system) соединяет один наружный блок с одним внутренним блоком. Такая конфигурация обеспечивает независимое управление микроклиматом в отдельном помещении и характеризуется минимальной сложностью холодильного контура. Диапазон номинальных мощностей — 2,6–10,5 кВт (9 000–36 000 Btu/h) на зону. Область применения: пристройки к домам, переоборудованные гаражи, зимние сады, помещения с изолированным тепловым режимом.

### Мультизональные системы

Мультизональная конфигурация (multi-zone system) подключает один наружный блок к нескольким внутренним блокам через распределительный коллектор (branch selector box) хладагента. Суммарная мощность наружного блока должна соответствовать или превышать сумму номинальных мощностей внутренних блоков при одновременной работе. Большинство производителей ограничивают число внутренних блоков: 5–8 на один наружный блок.

Мультизональные системы допускают независимое поддержание температуры в каждой зоне при работе единого наружного блока. Распределительный коллектор управляет потоком хладагента по зонам через электронные расширительные вентили (electronic expansion valves). Это дает возможность одновременно отапливать одни помещения и охлаждать другие в ряде конструкций.

## Типы внутренних блоков

### Настенные блоки

Настенные блоки (wall-mounted units) — наиболее распространенный тип. Монтируются на высоте 2,1–2,4 м от пола; распределение воздуха осуществляется через горизонтальные жалюзи и вертикальные направляющие лопасти с моторным приводом. Установка требует одного сквозного отверстия диаметром 65–80 мм для прохода линий хладагента и дренажного шланга. Объемный расход воздуха: 340–1 360 м³/ч в зависимости от мощности блока.

### Кассетные блоки

Кассетные блоки (ceiling cassette units) монтируются заподлицо с подвесным потолком и обеспечивают четырехстороннее распределение воздуха. Равномерность температурного поля в помещении при этом значительно выше, чем при настенном исполнении. Для монтажа кассеты необходимо надпотолочное пространство для корпуса блока и поддона конденсата. Область применения: офисы открытой планировки, торговые залы, жилые помещения с подвесными потолками.

### Напольные блоки

Напольные блоки (floor-mounted units) устанавливаются у пола аналогично традиционным радиаторам. Воздух подается горизонтально вдоль пола или вертикально вверх вдоль стены. Оптимальны для помещений с ограниченной площадью стен, полностью остекленных фасадов или при требованиях доступности для маломобильных пользователей. Монтажный зазор — менее 150 мм под подоконником.

### Скрытые канальные блоки

Скрытые канальные блоки (concealed duct units) монтируются в потолочных плинтусах или шкафах и подключаются к коротким воздуховодам, обслуживающим несколько диффузоров в пределах одной зоны. Видимые элементы — только решетки подачи и возврата. Располагаемый статический напор: 50–200 Па, что ограничивает суммарную эквивалентную длину сети воздуховодов до 7,6–15 м. Такие блоки занимают промежуточное положение между полностью бесканальными и традиционными канальными системами.

## Инверторная технология

Бесканальные мини-сплит системы используют компрессоры с плавным регулированием частоты вращения (variable-speed inverter compressors). Диапазон модуляции мощности — от ~20 % до ~120 % номинала. Управление осуществляется преобразователем частоты (variable frequency drive), воздействующим на двигатель постоянного тока с постоянными магнитами (DC brushless motor).

Инверторная технология устраняет энергопотери, связанные с частыми пусками и остановками односкоростных компрессоров. Точность поддержания температуры — ±0,5 °C от уставки. Скорость компрессора регулируется пропорционально отклонению температуры в помещении от задания, что обеспечивает непрерывную работу при минимальной нагрузке и улучшает влагоотделение в режиме охлаждения за счет поддержания более низкой температуры испарения в течение длительного времени.

## Характеристики при низких температурах

Современные мини-сплит системы для холодного климата (cold-climate heat pumps) поддерживают 100 % номинальной отопительной мощности при температуре наружного воздуха до −15 °C и продолжают работу со сниженной мощностью при −26 °C и ниже. Это достигается за счет:

- двухступенчатых или инверторных компрессоров с впрыском паров хладагента (vapor injection) в промежуточный порт компрессора;
- картерных нагревателей (crankcase heaters), предотвращающих миграцию хладагента в масло при длительных остановках;
- оптимизированных алгоритмов оттайки с минимальным снижением отопительной мощности;
- увеличенной площади поверхности наружного теплообменника;
- синтетических масел с низкой температурой застывания (полиолэфирные масла, POE).

Снижение отопительной мощности при изменении наружной температуры с +8 °C до −15 °C составляет 20–30 % для моделей холодного климата против 50–60 % для стандартных моделей.

## Рейтинги эффективности

### SEER — сезонный коэффициент энергоэффективности охлаждения

SEER (Seasonal Energy Efficiency Ratio) характеризует суммарную выработку холода за типичный сезон, деленную на суммарное электропотребление. Современные бесканальные системы достигают SEER 16–33, что существенно выше федерального минимума 15 SEER для сплит-систем в США (ASHRAE 90.1-2022).

Методология расчета SEER учитывает работу при нескольких температурах наружного воздуха: 28, 31, 33, 36 и 39 °C с весовыми коэффициентами, отражающими типичное распределение климатических условий сезона охлаждения.

### HSPF — сезонный коэффициент эффективности отопления

HSPF (Heating Seasonal Performance Factor) измеряет эффективность отопления за расчетный сезон. Современные бесканальные системы достигают HSPF 9,0–14,0. Сертификация ENERGY STAR требует минимума 9,0 HSPF для климатических зон с преобладанием отопления (северные регионы США). Расчет HSPF включает деградацию из-за цикличности работы, потери на оттайку и снижение производительности при низких наружных температурах.

**HSPF2** — пересмотренный стандарт тестирования, введенный в действие в январе 2023 года. Методика охватывает расширенный диапазон температур и обеспечивает более реалистичную оценку сезонной производительности.

## Требования к линиям хладагента

### Ограничения по длине

Максимальная длина линии хладагента (refrigerant line set) между наружным и внутренним блоками составляет, как правило, 15–70 м в зависимости от мощности системы и спецификаций производителя. Увеличенная длина трубопровода повышает гидравлическое сопротивление и снижает производительность. Производители публикуют методику расчета эквивалентной длины с учетом фитингов и изменений высоты установки.

Минимальная длина линии — 3–4,5 м. Более короткие линии затрудняют возврат масла в компрессор и нарушают равномерность распределения хладагента.

### Перепады высот

Вертикальное расстояние между наружным и внутренним блоком (разница высот) влияет на возврат масла и распределение хладагента. Максимальные допустимые значения — 15–50 м в зависимости от конструкции системы. При размещении внутреннего блока выше наружного более чем на 9 м, как правило, требуются масляные ловушки (oil traps) через каждые 6–9 м подъема линии всасывания.

### Типоразмеры трубопроводов

{{< table title="Стандартные диаметры линий хладагента для жилых мини-сплит систем" >}}
| Мощность блока | Жидкостная линия | Газовая (всасывающая) линия |
|----------------|------------------|-----------------------------|
| 2,6–3,5 кВт | 6 мм (¼") | 10 мм (⅜") |
| 5,3–7,0 кВт | 10 мм (⅜") | 13 мм (½") |
| 8,8–10,5 кВт | 10 мм (⅜") | 16 мм (⅝") |
{{< /table >}}

Мультизональные системы требуют увеличенных диаметров магистральных линий и коллекторов с индивидуальными регулирующими вентилями для каждой зоны.

## Пример расчета мощности

**Задача:** определить мощность наружного блока для мультизональной системы с тремя внутренними блоками 2,6, 3,5 и 5,3 кВт при коэффициенте одновременности 0,9.

{{< formula display="true" >}}
Q_{\text{outdoor}} \geq \sum_i Q_i \cdot k_{\text{sim}} = (2{,}6 + 3{,}5 + 5{,}3) \times 0{,}9 = 11{,}4 \times 0{,}9 = 10{,}3\,\text{кВт}
{{< /formula >}}

Выбирается ближайший типоразмер наружного блока — 10,5 кВт (3 т).

## Области применения

**Реконструкция жилых зданий** без существующих воздуховодов: дома с радиаторным отоплением, здания с недостаточным пространством для прокладки каналов, пристройки, отделенные от центральной системы.

**Дополнительное кондиционирование** зон с недостаточным охватом центральными системами: переоборудованные чердаки, готовые подвалы, помещения с повышенными солнечными поступлениями.

**Многоквартирные дома**, в которых требуется индивидуальный учет потребления, минимизация акустических связей между квартирами или центральные системы экономически нецелесообразны.

**Коммерческие объекты**: торговые площади с гибким зонированием, серверные комнаты с резервным охлаждением, офисы с переменным режимом занятости, арендуемые помещения с независимым управлением.

**Временные и модульные строения**: объекты без постоянных воздуховодов (строительные бытовки, мобильные классы, сезонные сооружения).

Высокая эффективность, гибкость монтажа и независимое управление зонами делают бесканальные мини-сплит системы оптимальным решением как в новом строительстве, так и в реконструкции жилого и малого коммерческого секторов.
