---
title: "Проектирование систем GSHP: расчетные соображения"
aliases: ["Проектирование систем GSHP: расчетные соображения"]
description: "Комплексное руководство по проектированию геотермальных тепловых насосов (GSHP): расчет тепловых нагрузок здания, методы подбора размеров грунтового контура, проектирование температуры воды на входе (EWT), выбор теплоносителя, энергия прокачки и годовой энергетический баланс. Стандарты IGSHPA, ASHRAE Handbook, СП 60.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - проектирование GSHP
  - расчет геотермального контура
  - тепловые нагрузки здания
  - температура воды на входе EWT
  - теплоноситель геотермального контура
  - годовой энергетический баланс GSHP
  - тест теплового отклика TRT
  - гибридная геотермальная система
categories:
  - Тепловые насосы
tags:
  - GSHP
  - проектирование
  - геотермальный контур
  - IGSHPA
weight: 3
---

Проектирование системы геотермального теплового насоса (GSHP) требует последовательного анализа тепловых нагрузок здания, теплофизических свойств грунта и характеристик производительности оборудования. Цель — достижение долгосрочного теплового баланса между нагрузкой здания и тепловыми возможностями грунтового контура на всем расчетном сроке службы системы (20–30 лет).

## Определение тепловых нагрузок

Расчеты тепловых нагрузок здания составляют основу всего проекта. Пиковые нагрузки определяют мощность теплового насоса, а годовое энергопотребление — размеры грунтового контура.

**Критические расчетные параметры:**
- Пиковая нагрузка на отопление всего здания с коэффициентом запаса 1,10–1,15
- Пиковая нагрузка на охлаждение с учетом коэффициента одновременности и сброса нагрузки
- Годовое потребление тепла (кВт·ч/год) согласно СП 60.13330 или методу ASHRAE 90.1
- Годовая потребность в охлаждении с учетом теплоотвода от компрессора
- Коэффициент дисбаланса нагрузки (отношение годового теплопотребления к теплоотводу)

Соотношение годовых нагрузок на отопление и охлаждение критически важно для долгосрочного теплового баланса грунтового массива. Здания с преобладанием отопления (школы, офисы в северном климате) постепенно охлаждают грунт; объекты с преобладанием охлаждения (ЦОД, торговые центры в южном климате) ежегодно аккумулируют тепло в массиве.

## Методы расчета размеров грунтового контура

### Обзор подходов

Подбор длины грунтового контура осуществляется несколькими методами с нарастающей детализацией:

1. **Эмпирические нормативы** — 15–24 м на кВт мощности для вертикальных скважин в типовых грунтах
2. **Процедуры IGSHPA** — с использованием месячных профилей тепловой нагрузки
3. **Методы ASHRAE Handbook** — с учетом пиковых и годовых нагрузок
4. **Компьютерное моделирование** — почасовой расчет (GLD, GLHEPRO, EnergyPlus)

Вертикальные системы скважин обычно требуют 45–75 м глубины на кВт мощности, горизонтальные контуры — 120–180 м трубопровода на кВт. Фактические значения зависят от:
- теплопроводности грунта (0,6–1,8 Вт/(м·К) для почвы; 1,5–3,5 Вт/(м·К) для скальных пород);
- нетронутой температуры грунта;
- характеристики тепловой нагрузки.

### Основное расчетное уравнение

Фундаментальный баланс:

{{< formula display="true" >}}
L_{\text{bore}} = \frac{q_a \cdot R_{\text{ground}}}{T_{\text{ground}} - T_{\text{loop,avg}}} + \frac{q_{\text{peak}}}{2 F_{\text{sc}}} \left( R_{\text{bore}} F_p + R_{\text{grout}} \right)
{{< /formula >}}

где $q_a$ — годовой тепловой поток через грунт (Вт), $q_{\text{peak}}$ — пиковая нагрузка (Вт), $R_{\text{ground}}$ — эффективное тепловое сопротивление грунта (м·К/Вт), $T_{\text{ground}}$ — нетронутая температура грунта (°C), $T_{\text{loop,avg}}$ — средняя температура теплоносителя в контуре (°C), $F_{\text{sc}}$ — коэффициент тепловых потерь через короткое замыкание, $F_p$ — коэффициент импульсной нагрузки.

## Проектная температура воды на входе (EWT)

Температура воды на входе теплового насоса (entering water temperature, EWT) напрямую определяет производительность и эффективность оборудования. Производители нормируют оборудование при стандартных условиях (25 °C EWT при охлаждении, 0 °C при отоплении согласно ISO 13256-2), однако реальные проектные условия отличаются.

**Критерии проектного выбора EWT:**
- Минимальная EWT в режиме отопления: −3…+4 °C (более низкие значения требуют увеличения объема контура)
- Максимальная EWT в режиме охлаждения: 27–35 °C (более высокие значения снижают производительность)
- Сезонный диапазон изменения EWT: обычно 8–14 К
- Запрет замерзания теплоносителя в контуре: точка замерзания должна быть не менее чем на 6 °C ниже минимальной EWT
- Долгосрочный дрейф EWT: ограничить значением 3 °C за 20 лет эксплуатации

Консервативное проектирование для 20–30-летнего жизненного цикла использует минимальную EWT = −3…0 °C при отоплении и максимальную EWT = 30–35 °C при охлаждении.

## Выбор теплоносителя

Контуры, работающие при температурах ниже +4 °C, требуют антифриза для предотвращения замерзания. Выбор теплоносителя уравновешивает несколько факторов.

{{< table title="Сравнение теплоносителей для грунтовых контуров GSHP" >}}
| Теплоноситель | Точка замерзания (25 %) | Вязкость относительно воды | Применение |
|---------------|-------------------------|---------------------------|------------|
| Пропиленгликоль | −12 °C | 2,5× | Жилые объекты, охраняемые водоохранные зоны |
| Этиленгликоль | −15 °C | 2,0× | Промышленные и коммерческие системы |
| Метанол | −26 °C | 1,3× | Холодный климат, минимальный штраф по прокачке |
| Ацетат калия | −9 °C | 1,8× | Пищевые производства, низкая токсичность |
{{< /table >}}

Антифриз снижает теплопроводность раствора на 5–10 % и повышает вязкость, увеличивая мощность циркуляционного насоса на 50–150 % по сравнению с чистой водой. Концентрация должна обеспечивать защиту с запасом 6–8 °C относительно минимальной проектной EWT.

**Практические требования:**
- рассчитать требуемую точку замерзания от минимальной EWT;
- добавить запас 6–8 °C к полученной точке замерзания;
- учесть увеличение мощности насоса в энергетическом балансе;
- предусмотреть ингибиторы коррозии в составе теплоносителя;
- план замены раствора каждые 3–5 лет.

## Энергия прокачки и проектирование расхода

Циркуляционные насосы грунтового контура потребляют 8–15 % суммарного электропотребления системы GSHP. Оптимальное проектирование уравновешивает эффективность теплопередачи и мощность насоса.

**Нормативные параметры расхода:**
- Стандартный расход: 2,5–3,0 л/(мин·кВт) мощности
- Турбулентное течение (Re > 4000) для интенсивного теплообмена
- Температурный перепад теплоносителя в контуре: 3–6 К

Потери давления в трубопроводе вертикальных скважин составляют 1–2,5 м вод. ст. на 10 м длины, в горизонтальных контурах — 3–5 м вод. ст. на 10 м длины ввиду меньшего диаметра труб.

{{< formula display="true" >}}
P_{\text{pump}} = \frac{\dot{V} \cdot \Delta P}{\eta_{\text{pump}}}
{{< /formula >}}

**Пример:** Система 10 кВт. Расход $\dot{V} = 10 \times 3{,}0 / 60 = 0{,}5$ л/с = 5·10⁻⁴ м³/с. Суммарные потери давления $\Delta P = 60$ кПа. КПД насоса $\eta = 0{,}60$.

{{< formula display="true" >}}
P_{\text{pump}} = \frac{5 \times 10^{-4} \times 60\,000}{0{,}60} = 50\,\text{Вт}
{{< /formula >}}

Это составляет 0,5 % от тепловой мощности системы — приемлемый уровень.

**Критерии выбора насоса:**
- суммарный динамический напор: потери в контуре + в коллекторе + в оборудовании;
- расход: 2,5–3,0 л/(мин·кВт);
- КПД насоса в рабочей точке: 70–85 %;
- насос с частотным регулированием для систем с несколькими тепловыми насосами;
- резервный насос для ответственных объектов.

## Годовой энергетический баланс

Долгосрочная работоспособность системы требует ежегодного балансирования тепловой нагрузки, отдаваемой грунту (режим охлаждения), и тепловой нагрузки, извлекаемой из грунта (режим отопления). Систематический дисбаланс вызывает прогрессивный дрейф температуры грунта, деградирующий производительность системы в горизонте 10–20 лет.

**Алгоритм анализа баланса:**
- Рассчитать годовой отвод тепла при охлаждении (охладительная нагрузка + работа компрессора): обычно 1,25–1,30 × годовую холодопроизводительность
- Рассчитать годовое поглощение тепла при отоплении: обычно 0,70–0,75 × годовое теплопотребление
- Чистый годовой дисбаланс должен оставаться в пределах ±5 % от суммарного годового энергооборота
- Дисбаланс сверх ±5 % требует гибридного решения

**Меры коррекции дисбаланса:**
1. Гибридная система с дополнительным теплоотводом (градирня охлаждения, сухой охладитель) при преобладании охлаждения.
2. Гибридная система с вспомогательным источником тепла (газовый котел, солнечный коллектор) при преобладании отопления.
3. Увеличение объема грунтового контура для размещения прогнозируемого дрейфа.
4. Оптимизация управления нагрузкой здания для балансирования годового теплооборота.

## Выбор оборудования и интеграция

**Параметры выбора теплового насоса:**
- номинальная производительность при проектных значениях EWT;
- кривые COP/EER в рабочем диапазоне температур;
- тип компрессора: спиральный (scroll) для плавного регулирования или поршневой (reciprocating) для ступенчатого;
- встроенный или выносной насосный модуль;
- реверсивная конфигурация (отопление + охлаждение) или только одно направление.

Тепловые насосы «вода–вода» (water-to-water) для гидравлического распределения обеспечивают более высокую эффективность, чем «вода–воздух» (water-to-air), но требуют отдельных систем вентиляции. Несколько блоков меньшей мощности обеспечивают лучшую частичную нагрузку за счет ступенчатого управления по сравнению с одним блоком большой мощности.

**Интеграция в систему здания:**
- буферный бак для снижения частоты включений при гидравлических системах с малой тепловой инерцией;
- ступенчатое управление тепловыми насосами по нагрузке и EWT;
- мониторинг температуры контура с диагностической сигнализацией;
- десuperheater (desuperheater) для частичного подогрева ГВС;
- интеграция с системой автоматизации здания (BMS) для оптимизации расписания.

## Тест теплового отклика (TRT)

Тест теплового отклика (thermal response test, TRT) обеспечивает прямое полевое измерение эффективной теплопроводности грунта и теплового сопротивления скважины. Тестирование: циркуляция нагретого теплоносителя через пробную скважину при постоянной тепловой мощности в течение 48–72 ч с непрерывной записью температур подачи и обратного трубопровода.

{{< formula display="true" >}}
k_{\text{eff}} = \frac{q}{4\pi m}, \quad m = \frac{dT_{\text{fluid}}}{d(\ln t)}
{{< /formula >}}

**Преимущества TRT:**
- измерение $k_{\text{eff}}$ с точностью ±10 % вместо косвенных оценок;
- исключение избыточных коэффициентов запаса при расчете контура;
- выявление зон с интенсивным движением подземных вод;
- экономически оправдано при числе скважин более 20–30.

Нетронутая температура грунта ($T_{\text{ground}}$) равна среднегодовой температуре воздуха на глубинах ниже 4,5–6 м. Поверхностные горизонтальные контуры испытывают сезонные колебания; вертикальные скважины глубже 75 м сохраняют постоянную температуру круглый год.
