---
title: "Горизонтальный замкнутый контур GSHP"
aliases: ["Горизонтальный замкнутый контур GSHP"]
description: "Технический анализ горизонтальных замкнутых грунтовых теплообменников (horizontal closed-loop) для систем GSHP: конфигурации траншей, спиральные slinky-катушки, шаг трубопровода, глубина закладки, сезонная вариация производительности, требования к площади. Стандарты IGSHPA, ASHRAE."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - горизонтальный грунтовый контур
  - slinky-катушка геотермальная
  - геотермальный теплообменник горизонтальный
  - конфигурация траншеи GSHP
  - теплопроводность грунта
  - трубопровод ПЭВП грунтовой контур
  - расстояние между контурами
categories:
  - Тепловые насосы
tags:
  - GSHP
  - горизонтальный контур
  - геотермальный
  - IGSHPA
weight: 2
---

Горизонтальные замкнутые грунтовые теплообменники являются наиболее экономичным методом организации теплообмена с грунтом при наличии достаточной площади земельного участка. Теплоноситель (водно-антифризный раствор) циркулирует по трубопроводу из полиэтилена высокой плотности (HDPE, ПЭВП), уложенному в горизонтальных траншеях на небольшой глубине. Тепловая энергия передается между теплоносителем и окружающим грунтовым массивом посредством теплопроводности.

## Физические принципы горизонтального теплообмена

Скорость теплопередачи от трубы к грунту описывается законом Фурье в цилиндрической геометрии:

{{< formula display="true" >}}
Q = \frac{2\pi k_s L (T_p - T_s)}{\ln(r_s / r_p)}
{{< /formula >}}

где $Q$ — тепловой поток (Вт), $k_s$ — теплопроводность грунта (Вт/(м·К)), $L$ — длина трубы (м), $T_p$ — температура поверхности трубы (К), $T_s$ — температура нетронутого грунта (К), $r_s$ — радиус зоны теплового влияния (м), $r_p$ — внешний радиус трубы (м).

Тепловое сопротивление определяется влажностью грунта, плотностью и минералогическим составом. Сухие грунты имеют теплопроводность до 0,3 Вт/(м·К), насыщенные пески — до 2,5 Вт/(м·К). Пятикратная разница существенно влияет на требуемую длину контура и производительность системы.

## Конфигурации траншей

### Однотрубная траншея

Одна труба ПЭВП (диаметр 19–25 мм) укладывается в каждой траншее на глубине 1,5–2,4 м. Такая глубина обеспечивает расположение трубы ниже глубины промерзания при доступности для стандартной землеройной техники.

{{< table title="Требуемая длина траншеи в зависимости от типа грунта (однотрубная укладка)" >}}
| Тип грунта | Теплопроводность k (Вт/(м·К)) | Длина траншеи (м/кВт) | Длина траншеи (м/т) |
|------------|-------------------------------|----------------------|----------------------|
| Сухой песок / гравий | 0,4–0,8 | 21–25 | 75–90 |
| Влажная глина / суглинок | 1,0–1,6 | 14–18 | 50–65 |
| Насыщенный песок | 2,0–2,5 | 11–14 | 40–50 |
| Тяжелая влажная глина | 1,5–2,0 | 12–15 | 45–55 |
{{< /table >}}

Однотрубные траншеи обеспечивают наилучшее межсезонное восстановление благодаря минимальному тепловому взаимодействию труб. Нетронутый грунт вокруг каждой траншеи служит тепловым резервуаром, обеспечивая стабильную долгосрочную производительность.

### Двухтрубная траншея

Две трубы ПЭВП укладываются параллельно в одной траншее, сокращая стоимость земляных работ и потребность в земле примерно на 40 % по сравнению с однотрубным исполнением. Минимальное расстояние между осями труб — 300 мм для ограничения теплового шунтирования (thermal short-circuiting).

Трубы подачи и возврата создают перекрывающиеся тепловые поля, снижая эффективность теплопередачи на 10–15 % по сравнению с изолированными трубами. В расчетах необходимо применять коэффициент теплового взаимодействия. Двухтрубные траншеи требуют на 15–25 % большей суммарной длины трубопровода при той же мощности по сравнению с однотрубными.

Оптимальное взаимное расположение труб — горизонтальное, а не вертикальное (одна над другой). Горизонтальное расположение максимизирует площадь контакта с грунтом и улучшает тепловое распределение.

### Многотрубные траншеи

Конфигурации с четырьмя и шестью трубами концентрируют мощность теплообмена на минимальной длине траншеи. Такие схемы применяются при значительных ограничениях по площади участка и требуют тщательного теплового анализа для предотвращения прогрессивного дрейфа температуры грунта.

Коэффициент теплового взаимодействия для двух труб, разделенных расстоянием $d$:

{{< formula display="true" >}}
F_m = 1 - \frac{r_p}{d} \cdot e^{-d / (4\alpha t)}
{{< /formula >}}

где $\alpha$ — температуропроводность грунта (м²/с), $t$ — время непрерывной работы (с). При типовых параметрах сезонной работы $F_m$ = 0,85–0,95, что соответствует снижению теплопередачи на 5–15 % по сравнению с изолированными трубами.

## Конфигурации спиральных катушек (slinky)

Катушки slinky укладывают трубопровод ПЭВП петлями с перекрытием, концентрируя длину трубы в сокращенной площади траншеи. Стандартные диаметры катушек — 0,9–1,2 м, шаг между витками — 0,6–0,9 м, диаметр трубы — 19–32 мм.

### Горизонтальная спиральная катушка

Катушки лежат плоско в траншеях глубиной 1,5–2,1 м. Каждая секция катушки содержит 30–40 м трубы на 6–9 м длины траншеи, обеспечивая соотношение труба : траншея = 4:1…5:1. Концентрированный тепловой поток требует увеличенного расстояния между траншеями для предотвращения долгосрочного дрейфа температуры грунта.

Потребность в земле: 46–65 м² на кВт мощности охлаждения — снижение на 40–50 % по сравнению с однотрубной укладкой при увеличенном расстоянии между траншеями.

### Вертикальная спиральная катушка

Катушки устанавливаются на ребро в узких траншеях шириной 0,6–0,9 м, глубиной 1,5–2,1 м. Ориентация на ребро увеличивает площадь контакта с грунтом на различных глубинах (1,2–2,4 м), что дает преимущество при охлаждении, когда более глубокий грунт остается более холодным в летний период.

Соотношение труба : траншея = 6:1…8:1. Потребность в земле: 37–51 м² на кВт — наиболее компактная горизонтальная конфигурация. Узкие траншеи требуют специализированной цепной машины для рытья траншей.

### Схема принятия решений

```mermaid
graph TD
    A[Проектирование горизонтального контура] --> B{Доступная площадь участка}
    B -->|Площадь ограничена| C[Спиральная slinky-катушка]
    B -->|Площадь достаточна| D[Прямая прокладка труб]
    C --> E{Ширина траншеи}
    E -->|Узкая 0,6–0,9 м| F[Вертикальная спираль]
    E -->|Стандартная ≥1,5 м| G[Горизонтальная спираль]
    D --> H{Теплопроводность грунта}
    H -->|Плохая k<1,0 Вт/(м·К)| I[Многотрубная траншея]
    H -->|Хорошая k>1,5 Вт/(м·К)| J[Однотрубная траншея]
    F --> K[Проверить расстояние между катушками]
    G --> K
    I --> L[Проверить расстояние между трубами]
    J --> L
    K --> M[Итоговый расчет теплопередачи]
    L --> M
```

## Глубина закладки трубопровода

### Требования по промерзанию

Глубина укладки должна превышать расчетную глубину промерзания грунта. В России глубина промерзания варьируется от 0,4 м в южных регионах до 2,2 м в северо-восточных. Стандарты IGSHPA требуют минимальной глубины 1,2 м во всех климатах.

Амплитуда сезонных колебаний температуры грунта на глубине $z$:

{{< formula display="true" >}}
A_z = A_0 \cdot e^{-z\sqrt{\pi / (365\alpha)}}
{{< /formula >}}

где $A_0$ — амплитуда колебаний температуры поверхности (°C), $\alpha$ — температуропроводность грунта (м²/с). На глубине 1,5 м в суглинке амплитуда составляет около 15 % от поверхностного значения.

### Оптимальный диапазон глубин

Стандартный диапазон: 1,5–1,8 м. Глубины свыше 2,1 м обеспечивают незначительное улучшение тепловой производительности при существенном росте стоимости земляных работ.

### Нагрузки от транспорта

Контуры под проезжей частью или парковками требуют минимальной глубины 1,8 м без защитных мер, либо глубины 1,2 м с бетонной плитой или технологической засыпкой.

## Расстояния между трубопроводами

Рекомендации IGSHPA:
- **Расстояние между трубами в траншее**: 300 мм (минимум)
- **Расстояние между траншеями**: 3,0–6,0 м в зависимости от теплопроводности грунта
- **Расстояние между осями slinky-катушек**: 4,5–7,5 м
- **Отступ от границ участка**: 1,5 м (минимум)

Время восстановления теплового поля между сезонами:

{{< formula display="true" >}}
t_r = \frac{d^2}{4\alpha}
{{< /formula >}}

Для типового грунта ($\alpha = 5 \times 10^{-7}$ м²/с) и расстояния 4,5 м: $t_r \approx$ 90 сут — достаточно для межсезонного восстановления.

Недостаточное расстояние приводит к «тепловому храповику» (thermal ratchet): прогрессивному росту температуры грунта в режиме охлаждения или ее снижению в режиме отопления в течение нескольких лет.

## Потребность в земле

{{< table title="Потребность в земле по конфигурациям горизонтального контура" >}}
| Конфигурация | Площадь на кВт | Примечание |
|--------------|----------------|-----------|
| Однотрубная | 46–65 м² | Расстояние между траншеями 1,5 м, хороший грунт |
| Двухтрубная | 37–51 м² | Меньше площади, больше длина трубопровода |
| Горизонтальная slinky | 46–65 м² | Требует широких расстояний между катушками |
| Вертикальная slinky | 37–51 м² | Наиболее компактное решение |
{{< /table >}}

Грунты с плохой теплопроводностью требуют на 30–50 % большей площади. Системы с преобладанием отопления в холодном климате — на 20–30 % большей площади.

## Теплофизические свойства грунта

### Теплопроводность и влажность

Влажность грунта доминирует над его теплопроводностью. Вода имеет $k$ = 0,6 Вт/(м·К), воздух — $k$ = 0,025 Вт/(м·К). Эффективная теплопроводность насыщенного грунта:

{{< formula display="true" >}}
k_{\text{eff}} = k_s^{(1-\phi)} \cdot k_f^{\phi}
{{< /formula >}}

где $k_s$ — теплопроводность твердой фазы, $k_f$ — теплопроводность жидкой фазы, $\phi$ — пористость. Насыщение увеличивает теплопроводность на 200–400 % по сравнению с сухим состоянием.

Сезонная вариация влажности влияет на производительность контура. Весенние насыщенные условия обеспечивают пиковую теплопередачу. Летнее иссушение снижает теплопроводность на 40–60 % для песчаных грунтов и на 15–25 % для глин (за счет капиллярного удержания воды).

Расчетное значение для грунтов выше уровня грунтовых вод: 60 % от насыщенного значения теплопроводности.

### Тепловая диффузия и теплоемкость

{{< formula display="true" >}}
\alpha = \frac{k}{\rho c_p}
{{< /formula >}}

Объемная теплоемкость $C_v = \rho_{\text{bulk}} \cdot c_p$: для песчаных грунтов 1,3–1,6 МДж/(м³·К), для влажных глин — 2,5–3,0 МДж/(м³·К). Более высокая теплоемкость сглаживает флуктуации температуры при переменном режиме работы.

## Сезонная вариация производительности

### Летний режим охлаждения

Горизонтальные контуры испытывают повышение EWT (entering water temperature) в сезон охлаждения ввиду кумулятивного отвода тепла в грунт. Температурное поле:

{{< formula display="true" >}}
T(r,t) = T_{\infty} + (T_p - T_{\infty}) \cdot \frac{r_p}{r} \cdot \text{erfc}\!\left(\frac{r - r_p}{2\sqrt{\alpha t}}\right)
{{< /formula >}}

Хорошо спроектированные системы сохраняют EWT ниже 32 °C при пиковых нагрузках охлаждения.

### Зимний режим отопления

Минимальные температуры контура достигаются в конце зимы (февраль–март). Расчетная цель: EWT выше −1 °C при использовании антифриза. Снижение мощности при глубоком зимнем режиме: 15–25 % относительно умеренных условий.

### Многолетние тренды

Корректно спроектированные контуры сохраняют стабильную производительность на протяжении 25–50 лет. Признаки недостаточной мощности контура или недостаточного расстояния: дрейф EWT более 0,5 °C/год.

## Требования к монтажу

1. **Земляные работы** — однородная глубина траншеи, уклон не менее 0,5 % для удаления воздуха из контура.
2. **Укладка труб** — обеспечить опору для предотвращения контакта с дном траншеи и соблюдение расстояний.
3. **Засыпка** — выкопанный грунт или термически улучшенный тампонаж; уплотнение слоями по 150–300 мм.
4. **Испытание давлением** — 550 кПа в течение 24 ч до засыпки.
5. **Промывка** — промыть контуры чистой водой до заправки антифризом.
6. **Коллекторный узел** — установить ниже глубины промерзания в изолированном коллекторном колодце.

**Требования к материалу трубопровода:** труба ПЭВП по ASTM D3035 / EN 12201, класс SDR-11 (рабочее давление 1,1 МПа) или SDR-9 (1,4 МПа). Соединения — термическая сварка встык (буттовая сварка для диаметров ≥50 мм) или раструбная сварка — без механических фитингов в грунте.
