---
title: "Вертикальный замкнутый контур GSHP"
aliases: ["Вертикальный замкнутый контур GSHP"]
description: "Технический анализ вертикальных замкнутых грунтовых теплообменников: конструкция скважины, методы бурения, конфигурации U-образных и коаксиальных труб, тепловые свойства тампонажного материала, тест теплового отклика (TRT), расчет глубины скважинного поля. Стандарты IGSHPA, ASHRAE."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - вертикальный грунтовый контур
  - теплообменник скважины GSHP
  - геотермальное бурение
  - U-образная труба скважина
  - теплопроводность тампонажного раствора
  - тест теплового отклика TRT
  - расчет скважинного поля
  - двойная U-образная труба
categories:
  - Тепловые насосы
tags:
  - GSHP
  - вертикальный контур
  - геотермальный
  - IGSHPA
weight: 1
---

Вертикальные замкнутые контуры — наиболее распространенная конфигурация грунтовых теплообменников для установок GSHP при ограниченной площади участка или благоприятных геологических условиях для глубокого бурения. В вертикальные скважины глубиной 30–150 м устанавливается теплообменный трубопровод из ПЭВП, а кольцевое пространство заполняется термически проводящим тампонажным раствором (grout).

## Конструкция скважины и методы бурения

Вертикальные скважины бурятся на глубину 45–120 м диаметром 100–150 мм. Применяются три основных метода:

**Ротационное бурение** (rotary drilling) — вращающееся долото с промывкой буровым раствором. Наиболее высокая скорость проходки в рыхлых осадочных отложениях. Буровой раствор создает глинистую корку на стенке скважины, стабилизируя ее при установке трубопровода.

**Ударно-канатное бурение** (cable-tool drilling) — тяжелый снаряд, поднимаемый и сбрасываемый на забой. Эффективно в сцементированных породах, где ротационное бурение малопроизводительно. Шлам удаляется желонкой.

**Забойное пневмоударное бурение** (DTH — down-the-hole hammer) — пневматический ударник за долотом при одновременном вращении. Высокоэффективно в твердых скальных породах; дает чистые стабильные скважины с минимальным разрушением стенок.

Диаметр скважины напрямую влияет на тепловые характеристики. Скважины диаметром 150 мм дают больше объема для тампонажа, снижая тепловое сопротивление, однако увеличивают стоимость бурения. Стандартный диаметр 110–130 мм — приемлемый компромисс.

## Конфигурации теплообменного трубопровода

### U-образная конфигурация

**Одиночная U-образная труба** (single U-tube) — один непрерывный контур ПЭВП диаметром 19–25 мм, изогнутый U-образно с тугим радиусом поворота на забое. Простейший монтаж с минимальным числом соединений и потенциальных мест утечки.

**Двойная U-образная труба** (double U-tube) — два отдельных U-образных контура в одной скважине, удваивающих площадь теплообменной поверхности. Позволяет сократить требуемую глубину скважины на 30–40 % по сравнению с одиночной трубой при той же мощности. Тепловое взаимодействие между двумя контурами незначительно снижает эффективность; сложность монтажа выше.

Расстояние между U-образными трубами в скважине критически важно. Распорки устанавливаются с шагом 3–6 м для поддержания разделения между подающей и обратной трубами, минимизируя тепловое «короткое замыкание» (short-circuiting). Трубы должны прилегать к стенке скважины, а не сгруппировываться в центре.

### Коаксиальная (концентрическая) конфигурация

Коаксиальный теплообменник (coaxial/concentric heat exchanger) состоит из одной трубы, установленной концентрически внутри другой: кольцевой зазор служит одним каналом потока, центральная труба — другим. Конфигурация по своей сути исключает тепловое «короткое замыкание», обеспечивая более высокую тепловую эффективность в той же скважине по сравнению с U-образным вариантом.

Недостатки: более высокая стоимость материалов; повышенный перепад давления в кольцевом зазоре; риск повреждения тонкостенной внешней трубы при монтаже. Коаксиальные системы наиболее целесообразны для скважин глубже 120 м, где улучшение тепловой эффективности оправдывает дополнительные затраты.

## Тампонажные материалы и их тепловые свойства

Тампонажный раствор (grout) выполняет три функции: обеспечивает конструктивную поддержку трубопровода, предотвращает гидравлическую связь между водоносными горизонтами и обеспечивает теплообмен между трубой и породой.

**Стандартный бентонитовый тампонаж** — смесь бентонитовой глины и воды. Превосходные герметизирующие свойства при низкой теплопроводности: $k$ = 0,69–0,86 Вт/(м·К). Создает значительное тепловое сопротивление между трубой и породой.

**Термически улучшенный тампонаж** (thermally enhanced grout) — добавки кварцевого песка, графита или иных проводящих компонентов повышают теплопроводность до 1,56–2,26 Вт/(м·К) — улучшение на 60–100 % по сравнению с бентонитом. Снижение теплового сопротивления скважины на 20–30 % позволяет сократить суммарную глубину скважин при той же мощности.

Теплопроводность тампонажа проверяется по ASTM C518 или ASTM D5334. Растворы, смешиваемые на площадке, нередко показывают более низкую теплопроводность, чем лабораторные образцы, из-за непостоянства водоцементного отношения и захвата воздуха. Применение готовых термически улучшенных составов дает стабильные результаты при увеличении стоимости материалов на 50–150 %.

Тампонаж закачивается через тремийную трубу (tremie pipe) снизу вверх, обеспечивая полное вытеснение буровой жидкости и устранение пустот.

## Расположение и расстояния между скважинами

Минимальное расстояние между осями скважин: 4,5–7,5 м. Конкретное значение определяется теплофизическими свойствами грунта, режимом работы и балансом нагрузок отопления/охлаждения. Более плотное расстояние (4,5 м) допустимо для сбалансированных нагрузок; системы с преобладанием отопления требуют шага 6–7,5 м для предотвращения прогрессивного снижения температуры грунта.

Типовые конфигурации расположения скважин: прямоугольная сетка, линейные ряды, нерегулярные схемы в пределах границ участка. Прямоугольная сетка с шагом 6 м обеспечивает равномерное тепловое распределение и упрощает разводку коллекторных трубопроводов. Линейное расположение целесообразно для вытянутых участков.

Количество скважин и их глубина взаимозаменяемы: система с суммарной глубиной 9 000 м может быть реализована как 100 скважин по 90 м или 150 скважин по 60 м. Более глубокие скважины снижают затраты на мобилизацию бурового оборудования и сокращают объем коллекторных трубопроводов.

## Тепловые свойства грунта

Точная характеристика подземных тепловых свойств необходима для корректного расчета скважинного поля.

**Теплопроводность** $k$ — определяет скорость теплового потока через породу; значения для осадочных пород: 0,6–1,8 Вт/(м·К), для насыщенных скальных пород: 2,0–4,0 Вт/(м·К). Более высокая теплопроводность сокращает требуемую глубину скважин.

**Температуропроводность** $\alpha = k / (\rho c)$ — определяет скорость распространения тепловых возмущений. Высокая $\alpha$ ускоряет изменения температуры, но также ускоряет восстановление в периоды без нагрузки.

**Нетронутая температура грунта** $T_g$ — базовая линия для расчетов теплопередачи. Для зон с устойчивым снежным покровом $T_g \approx T_{\text{air,mean}} + 1\ldots2\,°C$ на глубинах ниже 9 м.

## Тест теплового отклика (TRT)

Тест теплового отклика (thermal response test, TRT) обеспечивает прямое полевое измерение эффективной теплопроводности $k_{\text{eff}}$ и теплового сопротивления скважины $R_b$ без неопределенности геологических оценок.

**Процедура:** циркуляция нагретого теплоносителя через тестовую скважину при постоянной тепловой мощности в течение 48–72 ч; непрерывная запись температур подачи и возврата.

**Анализ по теории линейного источника:**

{{< formula display="true" >}}
k_{\text{eff}} = \frac{q}{4\pi m}, \quad m = \frac{dT_{\text{fluid}}}{d(\ln t)}
{{< /formula >}}

где $q$ — удельный тепловой поток (Вт/м), $m$ — наклон кривой температурного отклика в полулогарифмических координатах.

Результаты TRT отличаются от справочных значений по геологическому описанию на 15–30 %. Тестирование экономически оправдано при числе скважин более 20 — стоимость теста (30–50 тыс. руб. для одной скважины) компенсируется оптимизацией длины скважинного поля.

Тестовая скважина должна иметь те же конструктивные параметры (диаметр, глубина, конфигурация трубопровода, тампонаж), что и производственные скважины. Тест проводится не ранее чем через 7 сут после завершения тампонажа.

## Расчет и подбор размеров

**Типовые диапазоны:**
- одиночная U-образная труба: 45–90 м скважины на кВт мощности
- двойная U-образная труба: снижение требуемой глубины на 30–40 %
- влияние теплопроводности грунта: пропорциональное снижение глубины при росте $k$
- термически улучшенный тампонаж: снижение на 15–25 %

**Предварительная оценка:** 60 м скважины на 3,5 кВт мощности для умеренного климата при средних условиях грунта.

Расчетные расходы теплоносителя: 9,5–11,4 л/мин на 3,5 кВт мощности. Снижение расхода экономит мощность насоса, но увеличивает температурный перепад и снижает интенсивность теплопередачи. Рабочая концентрация антифриза: 15–25 % пропиленгликоля по объему.

**Пример расчета длины скважины:**

Жилой дом: пиковая нагрузка на отопление 14 кВт. Грунт — влажный суглинок, $k_{\text{eff}} = 1{,}5$ Вт/(м·К), $T_g = 10\,°C$. Проектная EWT = 0 °C, среднесезонная температура теплоносителя $T_{\text{avg}} = -1\,°C$. При удельном теплосъеме $q_{\text{eff}} = 25$ Вт/м (по данным TRT):

{{< formula display="true" >}}
L_{\text{total}} = \frac{Q_{\text{peak}}}{q_{\text{eff}}} = \frac{14\,000}{25} = 560\,\text{м}
{{< /formula >}}

При двойной U-образной трубе с коэффициентом снижения 0,65: $L_{\text{total,DU}} = 560 \times 0{,}65 = 364$ м — например, 5 скважин по 73 м.

## Качество монтажа и долговечность системы

Корректно смонтированные вертикальные замкнутые контуры обеспечивают более 50 лет надежной работы без капитального ремонта.

**Ключевые критерии качества:**
- цельная труба без подземных механических соединений;
- испытание давлением 690 кПа в течение не менее 30 мин до и после монтажа;
- полное заполнение тампонажом (контроль по расходу — фактический объем должен соответствовать расчетному);
- утяжеление трубопровода для предотвращения всплытия при закачке тампонажа;
- коллекторный трубопровод спроектирован для гидравлической балансировки параллельных контуров скважин.

Ввод в эксплуатацию включает: измерение расхода в каждом контуре, проверку перепада давления, тепловые испытания производительности. Базовые данные ввода в эксплуатацию обеспечивают будущую диагностику и мониторинг в течение всего жизненного цикла.
