---
title: "Гидравлическая балансировка гидронных систем"
description: "Систематический подход к гидравлической балансировке гидронных систем: расчёт потерь давления по Дарси–Вейсбаху, подбор балансировочных клапанов, авторитет клапана, методы измерения расхода и системы с переменным расходом."
date: 2026-01-04
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гидравлическая балансировка
  - гидронные системы
  - потери давления
  - распределение расхода
  - балансировочные клапаны
  - авторитет клапана
  - переменный расход
categories:
  - Системы отопления
  - Проектирование систем
tags:
  - гидравлический расчёт
  - балансировка
  - механика жидкостей
  - СП 60.13330
weight: 9
---

Гидравлическая балансировка (hydraulic balancing) обеспечивает достижение расчётных расходов в каждом конечном устройстве гидронной системы. Несбалансированная система демонстрирует дефицит расхода в удалённых ветвях и его избыток в ближних контурах, что нарушает тепловой комфорт и снижает энергетическую эффективность. Требования к балансировке систем теплоснабжения регламентируются СП 60.13330.2020 (Отопление, вентиляция и кондиционирование воздуха).

## Основы потерь давления

Сопротивление потоку в трубопроводах описывается уравнением Дарси–Вейсбаха (Darcy–Weisbach):

{{< formula display="true" >}}
\Delta P = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}
{{< /formula >}}

где:
- $\Delta P$ — потери давления, Па;
- $f$ — коэффициент трения Дарси, безразм.;
- $L$ — длина трубопровода, м;
- $D$ — внутренний диаметр, м;
- $\rho$ — плотность жидкости, кг/м³;
- $v$ — скорость потока, м/с.

### Коэффициент трения

Для турбулентного потока (Re > 4 000) применяется уравнение Колбрука–Уайта (Colebrook–White):

{{< formula display="true" >}}
\frac{1}{\sqrt{f}} = -2 \log_{10}\!\left(\frac{\varepsilon/D}{3{,}7} + \frac{2{,}51}{Re\sqrt{f}}\right)
{{< /formula >}}

где $\varepsilon$ — абсолютная шероховатость трубы, м; $Re$ — число Рейнольдса.

### Практическая форма уравнения

В инженерных расчётах часто используется упрощённая форма:

{{< formula display="true" >}}
\Delta P = R \cdot L + \sum K \cdot \frac{\rho v^2}{2}
{{< /formula >}}

где $R$ — удельные потери давления на единицу длины, Па/м; $K$ — коэффициент местного сопротивления фитингов.

## Кривая сопротивления системы

Суммарные потери давления системы включают трение в трубах и местные сопротивления:

{{< formula display="true" >}}
\Delta P_{\text{total}} = \sum_{\text{трубы}} (R \cdot L) + \sum_{\text{фитинги}} \!\left(K \cdot \frac{\rho v^2}{2}\right)
{{< /formula >}}

Характеристическая кривая системы имеет квадратичную зависимость:

{{< formula display="true" >}}
\Delta P = S \cdot \dot{V}^2
{{< /formula >}}

где $S$ — коэффициент сопротивления системы; $\dot{V}$ — объёмный расход, м³/ч.

{{< diagram title="Кривые системы и насоса" >}}
graph LR
    A[0,0] -->|Кривая системы| B[Точка проекта]
    A -->|Кривая насоса| C[Рабочая точка]
    B -.->|ΔP ∝ Q²| D[Больший расход]
    style B fill:#4f4,stroke:#333
    style C fill:#f44,stroke:#333
{{< /diagram >}}

## Методы балансировки

### Статическая балансировка

Регулирует распределение расхода путём дросселирования балансировочных клапанов (balancing valves) в расчётных условиях.

**Процедура:**
1. Рассчитать требуемые расходы для каждого контура.
2. Измерить фактические расходы при работе насоса.
3. Дросселировать контуры с избыточным расходом до расчётных значений.
4. Повторять итерации до достижения допуска ±5 % во всех контурах.

### Динамическая балансировка

Автоматические балансировочные клапаны (Automatic Balancing Valves, ABV) поддерживают постоянный расход при колебаниях давления в системе:

{{< formula display="true" >}}
\dot{V}_{\text{actual}} = k_v \sqrt{\frac{\Delta P_{\text{valve}}}{\rho / 1000}}
{{< /formula >}}

где $k_v$ — коэффициент пропускной способности клапана, м³/ч при 1 бар.

## Анализ контуров

### Двухтрубная система с прямым возвратом

{{< diagram title="Конфигурация с прямым возвратом" >}}
graph LR
    P[Насос] --> R1[Радиатор 1\nКороткий путь]
    P --> R2[Радиатор 2\nСредний путь]
    P --> R3[Радиатор 3\nДлинный путь]
    R1 --> RET[Обратка]
    R2 --> RET
    R3 --> RET
    style R1 fill:#f99,stroke:#333
    style R3 fill:#99f,stroke:#333
{{< /diagram >}}

**Характеристики:**
- Ближний контур: минимальное гидравлическое сопротивление, избыточный расход.
- Дальний контур: максимальное сопротивление, дефицит расхода.
- Требуется значительная балансировка.

### Распределение потерь давления — пример

{{< table title="Потери давления в параллельных контурах без балансировки" >}}
| Контур | Длина трубы | Фитинги | Суммарные ΔP | Отклонение расхода |
|---|---|---|---|---|
| 1 (ближний) | 10 м | 6 шт. | 2 500 Па | +45 % |
| 2 (средний) | 25 м | 12 шт. | 4 800 Па | +12 % |
| 3 (дальний) | 40 м | 18 шт. | 8 200 Па | −32 % |
{{< /table >}}

### Подбор балансировочного клапана

Индексный контур (наибольшее сопротивление) балансировки не требует. Для остальных контуров требуемый перепад давления на клапане:

{{< formula display="true" >}}
\Delta P_{\text{клапан, треб.}} = \Delta P_{\text{индекс}} - \Delta P_{\text{контур}}
{{< /formula >}}

**Пример для контура 1:**

{{< formula display="true" >}}
\Delta P_{\text{клапан, 1}} = 8\,200 - 2\,500 = 5\,700\ \text{Па}
{{< /formula >}}

## Авторитет клапана

Авторитет клапана (valve authority) определяет стабильность регулирования:

{{< formula display="true" >}}
N = \frac{\Delta P_{\text{клапан, расч.}}}{\Delta P_{\text{клапан, расч.}} + \Delta P_{\text{контур}}}
{{< /formula >}}

**Рекомендации:**
- $N > 0{,}5$ — хорошее регулирование;
- $0{,}3 < N < 0{,}5$ — приемлемое;
- $N < 0{,}3$ — неудовлетворительное, возможны автоколебания.

## Измерение расхода

### Метод перепада давления

Балансировочные клапаны с измерительными штуцерами позволяют определить расход:

{{< formula display="true" >}}
\dot{V} = k_v \sqrt{\frac{\Delta P_{\text{изм.}}}{1000}}
{{< /formula >}}

### Ультразвуковой метод

Расходомеры с измерением времени прохождения ультразвукового импульса:

{{< formula display="true" >}}
v = \frac{L}{2\cos\theta}\left(\frac{1}{t_{\text{вверх}}} - \frac{1}{t_{\text{вниз}}}\right)
{{< /formula >}}

где $L$ — расстояние между преобразователями; $\theta$ — угол луча; $t_{\text{вверх}}$, $t_{\text{вниз}}$ — времена прохождения сигнала.

## Системы с переменным расходом

### Первично-переменная схема

Регулирование скорости насоса (Variable Frequency Drive, VFD) поддерживает заданный перепад давления:

{{< formula display="true" >}}
n_{\text{насос}} = n_{\text{расч.}} \sqrt{\frac{\Delta P_{\text{уставка}}}{\Delta P_{\text{факт.}}}}
{{< /formula >}}

### Стратегии управления давлением

**Постоянный перепад давления:** фиксированное ΔP в критической точке — простой, консервативный метод.

**Пропорциональный перепад давления:**

{{< formula display="true" >}}
\Delta P_{\text{уставка}} = \Delta P_{\text{расч.}} \left(\frac{\dot{V}_{\text{факт.}}}{\dot{V}_{\text{расч.}}}\right)^{0{,}5}
{{< /formula >}}

{{< diagram title="Управление системой с переменным расходом" >}}
graph TD
    A[Датчик ΔP] --> B{Контроллер}
    B -->|Сигнал VFD| C[Скорость насоса]
    C --> D[Расход в системе]
    D --> A
    B -.->|Уставка| E[Алгоритм управления]
    style B fill:#f96,stroke:#333
    style C fill:#69f,stroke:#333
{{< /diagram >}}

## Практическая процедура балансировки

### Этап 1: Предварительная проверка

- Убедиться, что все клапаны полностью открыты.
- Проверить работоспособность насоса (давление, расход).
- Убедиться в отсутствии воздушных пробок.
- Измерить статическое давление системы.

### Этап 2: Пропорциональный метод

Для $n$ параллельных контуров:

1. Измерить расходы $\dot{V}_1, \dot{V}_2, \ldots, \dot{V}_n$.
2. Рассчитать коэффициенты $p_i = \dot{V}_i / \dot{V}_{i,\text{расч.}}$.
3. Дросселировать контур с наибольшим $p_i$ на 10 %.
4. Повторно измерить все расходы.
5. Повторять до достижения $p_i$ в диапазоне ±5 % для всех контуров.

### Этап 3: Верификация

{{< formula display="true" >}}
\varepsilon = \frac{|\dot{V}_{\text{факт.}} - \dot{V}_{\text{расч.}}|}{\dot{V}_{\text{расч.}}} \times 100\,\%
{{< /formula >}}

Критерий приёмки: $\varepsilon < 5\,\%$ для всех контуров.

## Типичные неисправности и их устранение

{{< table title="Неисправности гидравлической системы и способы устранения" >}}
| Симптом | Причина | Решение |
|---|---|---|
| Не достигается расчётный расход | Недостаточный напор насоса | Увеличить напор насоса или снизить сопротивление |
| Чрезмерный шум в трубах | Высокие скорости потока | Снизить расход или увеличить диаметр трубопровода |
| Колебания расхода | Низкий авторитет клапана | Увеличить ΔP клапана или снизить ΔP контура |
| Неравномерная температура по помещениям | Нарушение распределения расходов | Повторная балансировка с фиксацией данных давлений |
| Высокое потребление мощности насоса | Избыточное дросселирование | Внедрить регулирование по переменному расходу |
{{< /table >}}

## Энергетические последствия несбалансированности

Избыточная нагрузка на насос из-за неудовлетворительной балансировки влечёт перерасход энергии:

{{< formula display="true" >}}
P_{\text{насос}} = \frac{\dot{V} \cdot \Delta P}{\eta_{\text{насос}} \cdot \eta_{\text{двигатель}}}
{{< /formula >}}

**Пример сравнения:**
- Расчётный режим: 10 м³/ч при 50 кПа → 0,19 кВт потребляемой мощности.
- Несбалансированный режим: 15 м³/ч при 80 кПа → 0,46 кВт.
- **Перерасход: 142 %.**

## Продвинутые методики

### Расчётная балансировка

Сетевые решатели (network solvers) итерационно находят положения клапанов:

1. Смоделировать сеть трубопроводов как граф с узлами и ребрами.
2. Применить уравнения сохранения массы в узлах.
3. Решить нелинейную систему уравнений для расходов.
4. Рассчитать требуемые положения клапанов.
5. Верифицировать результаты натурными измерениями.

### Предиктивная балансировка

Модели машинного обучения прогнозируют положения клапанов по параметрам системы, сокращая время пусконаладки на 60–80 % по данным практического применения.

## Заключение

Гидравлическая балансировка — основа работоспособности гидронной системы. Систематическое применение уравнений гидравлики в сочетании с методичными полевыми измерениями позволяет достичь расчётных значений расходов. Анализ распределения потерь давления и соблюдение критериев авторитета клапана обеспечивают количественное обоснование проектных решений.

Правильная балансировка снижает потребление энергии, устраняет жалобы на тепловой комфорт и продлевает ресурс оборудования. Системы с переменным расходом требуют применения стратегий динамической балансировки, адаптирующихся к переменным условиям нагрузки.
