---
title: "Гидронные устройства распределения тепла"
aliases: ["Гидронные устройства распределения тепла"]
description: "Комплексный анализ гидронных конечных устройств: плинтусное излучение, радиаторы, конвекторы, вентиляторные доводчики и тепловентиляторы — с физикой теплопередачи, методологией подбора мощности и критериями выбора для систем горячего водоснабжения и парового отопления."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гидронное отопление
  - плинтусное излучение
  - радиаторы
  - конвекторы
  - вентиляторные доводчики
  - тепловентиляторы
  - теплопередача конечных устройств
  - горячеводяное отопление
  - паровое отопление
categories:
  - Системы отопления
  - Конечные устройства
tags:
  - теплопередача
  - ASHRAE Handbook
  - СП 60.13330
  - IBR
weight: 8
---

Гидронные устройства распределения тепла (hydronic heat distributing units) передают тепловую энергию от горячей воды или пара в кондиционируемые помещения посредством излучения (radiation), естественной конвекции (natural convection) и принудительной конвекции (forced convection). Производительность конечного устройства определяется площадью поверхности теплообменника, разностью температур вода–воздух, расходом теплоносителя и соотношением лучистой и конвективной составляющих. Правильный подбор требует согласования характеристик мощности устройства с тепловой нагрузкой помещения с учётом ограничений по монтажу, стратегии управления и рабочих температур воды.

## Основы теплопередачи

### Комбинированные механизмы

Суммарная тепловая мощность гидронного конечного устройства:

$$Q_{\text{total}} = Q_{\text{рад}} + Q_{\text{конв}}$$

**Лучистая составляющая** (уравнение Стефана–Больцмана для реальных поверхностей):

$$Q_{\text{рад}} = \varepsilon\,\sigma\,A\,F_{1-2}\!\left(T_s^4 - T_{\text{окр}}^4\right)$$

где:
- $\varepsilon$ — степень черноты поверхности (0,85–0,95 для окрашенных металлических поверхностей);
- $\sigma$ — постоянная Стефана–Больцмана (5,67 × 10⁻⁸ Вт/(м²·К⁴));
- $A$ — площадь поверхности, м²;
- $F_{1-2}$ — угловой коэффициент (зависит от геометрии);
- $T_s$ — температура поверхности, К;
- $T_{\text{окр}}$ — температура окружающих поверхностей, К.

**Конвективная составляющая:**

$$Q_{\text{конв}} = h_c\,A\,(T_s - T_a)$$

**Коэффициент естественной конвекции:**

$$h_c = C\left(\frac{\Delta T}{L}\right)^{0{,}25}$$

где $C$ = 1,52–1,64 для вертикальных поверхностей; $C$ = 0,68–0,85 для горизонтальных; $L$ — характерный размер, м.

### Классификация по механизму теплопередачи

**Преобладает излучение (40–60 % лучистое):**
- Чугунные радиаторы.
- Стальные панельные радиаторы.

**Преобладает конвекция (10–30 % лучистое):**
- Плинтусное излучение (baseboard radiation) — несмотря на название.
- Шкафные конвекторы.
- Встраиваемые конвекторы.

**Принудительная конвекция (5–15 % лучистое):**
- Вентиляторные доводчики (fan-coil units).
- Тепловентиляторы (unit heaters).

## Методология номинирования мощности

### Стандартные условия

**Горячеводяные системы (по стандартам IBR / AHRI):**
- Средняя температура воды: 102 °C (высокая), 77 °C (средняя), 66 °C (низкая).
- Температура воздуха в помещении: 18 °C.
- Перепад температуры воды: 11 °C.

**Паровые системы:**
- Давление пара: 14 кПа (104 °C).
- Температура воздуха в помещении: 18 °C.

### Поправочные коэффициенты

Фактическая мощность:

$$Q_{\text{факт.}} = Q_{\text{ном.}} \times CF_{\text{темп}} \times CF_{\text{высота}}$$

**Температурный поправочный коэффициент:**

$$CF_{\text{темп}} = \left(\frac{LMTD_{\text{факт.}}}{LMTD_{\text{ном.}}}\right)^{1{,}3}$$

**Логарифмическая средняя разность температур (LMTD):**

$$LMTD = \frac{(T_{\text{вх}} - T_a) - (T_{\text{вых}} - T_a)}{\ln\!\dfrac{T_{\text{вх}} - T_a}{T_{\text{вых}} - T_a}}$$

**Пример расчёта:**
- Номинальный режим: подача 107 °C, обратка 96 °C, воздух 18 °C → LMTD = 83 °C.
- Фактический режим: подача 87 °C, обратка 76 °C → LMTD = 64 °C.
- $CF_{\text{темп}} = (64/83)^{1{,}3} = 0{,}72$.
- Мощность составляет 72 % от номинала.

**Поправка на высоту над уровнем моря:**

$$CF_{\text{высота}} = \left(\frac{\rho_{\text{высота}}}{\rho_{\text{ур. моря}}}\right)^{0{,}5}$$

Приблизительные значения: 305 м → 0,98; 762 м → 0,94; 1 524 м → 0,88; 2 286 м → 0,82.

## Сравнение типов конечных устройств

{{< table title="Сравнение гидронных конечных устройств" >}}
| Тип устройства | Тепловая мощность | Температура воды | Излучение % | Монтаж | Быстродействие |
|---|---|---|---|---|---|
| Плинтус | 1,2–2,3 кВт/м | 82–93 °C | 15–25 % | Настенный | Медленное (30–60 мин) |
| Чугунный радиатор | 0,35–0,70 кВт/м² EDR | 82–102 °C | 50–60 % | Отд./настенный | Медленное (45–90 мин) |
| Стальной панельный радиатор | 0,10–0,28 кВт/м² | 71–82 °C | 40–50 % | Настенный | Среднее (20–40 мин) |
| Шкафный конвектор | 2,9–8,8 кВт/м | 82–93 °C | 20–30 % | Встр./навесной | Среднее (15–30 мин) |
| Вентиляторный доводчик | 0,70–2,8 кВт/м² | 60–82 °C | 10–15 % | Напольн./потолочн. | Быстрое (5–15 мин) |
| Тепловентилятор (гидронный) | 88–1 055 кВт | 60–93 °C | 5–10 % | Подвесной | Быстрое (5–10 мин) |
{{< /table >}}

## Критерии выбора

### Согласование с характером нагрузки

**Нагрузки от теплопотерь через ограждения (периметровые зоны):**
- Устройства с непрерывной мощностью: плинтус, радиаторы, конвекторы.
- Размещение вдоль наружных стен для компенсации холодных нисходящих потоков у остекления.

**Вентиляционные нагрузки (внутренние зоны):**
- Вентиляторные доводчики для совмещения отопления и вентиляции.
- Тепловентиляторы для больших открытых пространств.

### Ограничения пространства

**Ограниченное настенное пространство:**
- Встраиваемые конвекторы (используют полости в конструкции).
- Траншейные тепловентиляторы (периметровые применения).
- Потолочные вентиляторные доводчики.

**Низкие потолки:**
- Плинтусное излучение.
- Настенные радиаторы и конвекторы.

**Высокие потолки (> 4,3 м):**
- Тепловентиляторы с нисходящей подачей воздуха.
- Плинтус и напольные радиаторы не рекомендуются из-за чрезмерной стратификации.

### Температура теплоносителя

**Высокая температура (82–93 °C):**
- Совместима со всеми типами конечных устройств.
- Оптимальна для плинтуса, конвекторов, чугунных радиаторов.

**Средняя температура (60–71 °C):**
- Требует увеличенных поверхностей нагрева.
- Хорошо подходит для вентиляторных доводчиков и тепловентиляторов.
- Совместима с конденсационными котлами.

**Низкая температура (43–54 °C):**
- Только лучистые панели.
- Принудительная конвекция — вентиляторные доводчики с повышенным расходом воздуха.
- Значительное увеличение площади поверхности теплообменника.

### Требования к управлению

**Управление по зонам:**
- Одно помещение: термостатические клапаны (TRV) на радиаторах или зональные клапаны.
- Несколько зон: вентиляторные доводчики с индивидуальным управлением.

**Быстродействие:**
- Прерывистая занятость: вентиляторные доводчики, тепловентиляторы.
- По расписанию: конвекторы, стальные радиаторы.
- Постоянная занятость: чугунные радиаторы, плинтус.

## Обзор типов конечных устройств

- **[Плинтусное излучение](./baseboard-radiation/)** — оребрённые трубки, конструкция кожуха, мощность на погонный метр, последовательная и параллельная трубопроводные схемы.
- **[Радиаторы](./radiators/)** — чугунные и стальные панельные радиаторы, номинирование EDR, применение в паровых и водяных системах.
  - **[Чугунные радиаторы](./radiators/cast-iron-radiators/)** — колончатые и трубчатые конструкции, методология EDR, работа на паре и горячей воде.
  - **[Стальные панельные радиаторы](./radiators/steel-panel-radiators/)** — конфигурации Type 11/21/22/33, интеграция TRV, EN 442.
- **[Конвекторы](./convectors/)** — шкафные, встраиваемые, напольные; оребрённые трубчатые элементы; управление заслонкой.
- **[Вентиляторные доводчики](./fan-coil-units/)** — горизонтальные и вертикальные; двухтрубные и четырёхтрубные системы; многоскоростное управление.
- **[Тепловентиляторы (гидронные)](./unit-heaters-hydronic/)** — пропеллерные и центробежные; змеевики пара и горячей воды; применение при высоких потолках.

## Гидравлическая интеграция

### Схемы трубопроводов

**Однотрубный контур с направляющими тройниками:**
- Каждое устройство подключено параллельно к основному контуру через тройники-ответвители.
- Температура снижается по длине контура.
- Ограничение: контур не более 61 м.

**Двухтрубная система с прямым возвратом:**
- Отдельные магистрали подачи и обратки.
- Различные длины трубопровода — потенциал дисбаланса расходов.
- Требует тщательной балансировки.

**Двухтрубная система с обратным возвратом:**
- Равная суммарная длина трубопровода для всех устройств.
- Самобалансирующаяся по своей природе.
- Более высокая стоимость трубопровода.

**Первично-вторичная схема:**
- Контуры конечных устройств подключены через вторичные петли.
- Независимые расходы и температуры в каждом контуре.
- Оптимальна для разнородных типов устройств.

### Требуемый расход теплоносителя

Расход через конечное устройство:

$$\dot{m} = \frac{Q}{c_p\,\Delta T}$$

Для воды ($c_p$ = 4,19 кДж/(кг·К)):

$$\dot{V}\ [\text{м}^3\text{/ч}] = \frac{Q\ [\text{кВт}]}{\Delta T\ [\text{К}]}$$

**Типичные расчётные перепады температуры:**
- Высокотемпературные системы: 11 °C.
- Средняя температура: 8–11 °C.
- Низкотемпературные лучистые панели: 6–8 °C.
- Вентиляторные доводчики: 8–14 °C.

**Пример:** 14,6 м плинтуса при мощности 1,75 кВт/м = 25,6 кВт:

$$\dot{V} = \frac{25{,}6}{11} = 2{,}33\ \text{м}^3\text{/ч}$$

### Потери давления на конечных устройствах

Типичные значения перепада давления при расчётном расходе:
- Плинтус (30 м контура): 1,5–4,5 кПа.
- Шкафный конвектор: 1,5–6 кПа.
- Вентиляторный доводчик: 6–15 кПа.
- Тепловентилятор: 9–24 кПа.

## Монтаж и техническое обслуживание

### Общие требования монтажа

**Расположение:**
- Под окнами или вдоль наружных стен для компенсации лучистых потерь через остекление.
- Соблюдение зазоров до мебели и штор для циркуляции воздуха.
- Доступность для технического обслуживания (клапаны, воздухоотводчики).

**Трубопроводные соединения:**
- Уклон горизонтальных участков для вентиляции воздуха (6 мм на 3 м в сторону воздухоотводчика).
- Запорные клапаны для отключения на обслуживание.
- Воздухоотводчики (air vents) в высоких точках системы.

**Интеграция системы управления:**
- TRV для индивидуального управления помещением.
- Зональные клапаны для групповых зон.
- Наружный сброс температуры подачи (outdoor reset) для энергосбережения.

### Требования к техническому обслуживанию

**Плановое (сезонное):**
- Стравливание воздуха из устройств и трубопровода.
- Проверка соединений на утечки.
- Очистка теплообменных поверхностей (пыль снижает мощность на 10–20 %).

**Периодическое (ежегодное):**
- Анализ и корректировка параметров водоподготовки.
- Осмотр на коррозию.
- Балансировка расходов системы.
