---
title: "Конвекторы (Convectors)"
aliases: ["Конвекторы (Convectors)"]
description: "Инженерный анализ гидронных конвекторов: настенные, встраиваемые и напольные конфигурации; конструкция оребрённых трубчатых элементов; управление заслонкой; номинальная мощность; применение в учреждениях и коммерческих зданиях."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - конвекторы
  - настенные конвекторы
  - встраиваемые конвекторы
  - ребристо-трубные конвекторы
  - гидронные конвекторы
  - естественная конвекция
  - IBR
  - управление заслонкой
categories:
  - Системы отопления
  - Конечные устройства
tags:
  - теплопередача
  - естественная конвекция
  - IBR
  - СП 60.13330
weight: 3
---

Гидронные конвекторы (hydronic convectors) передают тепловую энергию от горячей воды или пара преимущественно через естественную конвекцию (70–80 % суммарной теплоотдачи). Оребрённые трубчатые теплообменники заключены в шкафные или встраиваемые кожухи, формирующие управляемые пути циркуляции воздуха для интенсификации конвективной теплопередачи. В отличие от плинтусного излучения, которое распределяет мощность по протяжённым линейным участкам, конвекторы концентрируют теплоотдачу на компактных конечных устройствах с удельной мощностью 1 055–3 165 Вт/м. Это делает их пригодными для применений с высокой удельной нагрузкой при ограниченном пространстве: холлы, коридоры, периметровые зоны под окнами с малой высотой подоконника.

## Конструкция и типы конвекторов

### Настенные конвекторы (поверхностный монтаж)

**Конфигурация:**
- Стальной корпус: глубина 15–25 см, высота 20–30 см, длина 60–240 см.
- Оребрённые трубчатые элементы внутри кожуха.
- Входная решётка: снизу или спереди (приток холодного воздуха).
- Выходная решётка: сверху или спереди (выход нагретого воздуха).
- Опциональная заслонка для регулирования воздушного потока.
- Съёмная передняя панель для обслуживания.

**Расположение элементов:**
- Один элемент: 1 ряд оребрённых трубок.
- Двойной элемент: 2 ряда с вертикальным расположением.
- До 4 рядов для приложений с высокой мощностью.

**Воздушный поток естественной конвекции:**

$$\dot{m}_{\text{воздух}} = C_d\,A_{\text{вх}}\sqrt{2\,g\,H\,(\rho_{\text{хол.}} - \rho_{\text{гор.}})}$$

где:
- $C_d$ — коэффициент расхода (0,6–0,7);
- $A_{\text{вх}}$ — чистая свободная площадь входного отверстия;
- $H$ — вертикальное расстояние между входом и выходом;
- $\Delta\rho$ — разность плотностей холодного и горячего воздуха.

Бо́льшая высота кожуха увеличивает тягу и воздушный поток, повышая тепловую мощность.

### Встраиваемые конвекторы (настенный монтаж)

**Установка:**
- Встраивается в полость стены между стойками.
- Передняя решётка заподлицо или с минимальным выступом.
- Глубина: 10–15 см (умещается между стойками 38 × 89 мм или 38 × 140 мм).
- Длина: 40–180 см.

**Достоинства:**
- Не занимает площадь помещения.
- Защищён от механических повреждений.
- Минимальное визуальное воздействие.
- Удобен для коридоров и стеснённых пространств.

**Недостатки:**
- Сложный монтаж (необходима полость в стене).
- Подходит главным образом для нового строительства или капитального ремонта.
- Несколько ниже мощность по сравнению с настенными блоками: 844–2 110 Вт/м.

### Напольные конвекторы

**Конфигурация:**
- Отдельностоящий кожух на ножках или пьедестале.
- Четырёхсторонний корпус (отделан со всех сторон).
- Забор воздуха по периметру снизу (360°).
- Верхняя выходная решётка.

**Применение:**
- Открытые зоны без подходящего пространства на стене.
- Временное или переносное отопление.
- Исторические здания без проникновения в стены.

**Производительность:** 1 580–3 690 Вт на блок; более высокая, чем у настенных блоков, благодаря увеличенной площади забора воздуха.

## Конструкция оребрённого трубчатого элемента

### Теплообменник

**Стандартный элемент:**
- Медная трубка: наружный диаметр 19 мм, 25 мм или 32 мм.
- Алюминиевые рёбра: толщина 0,15–0,30 мм.
- Плотность рёбер: 131–197 рёбер/м.
- Крепление: механическое расширение.
- Заводские секции: 0,6–2,4 м.

**Уравнение теплопередачи:**

$$Q = \eta_o\,h_c\,A_t\,(T_w - T_a)$$

где $\eta_o$ — общая эффективность рёбер (0,85–0,92); $h_c$ — коэффициент естественной конвекции; $A_t$ — суммарная площадь (трубка + рёбра).

### Эффективность рёбер

$$\eta_f = \frac{\tanh(m\,L)}{m\,L}, \quad m = \sqrt{\frac{2\,h_c}{k_f\,t_f}}$$

где $k_f$ — теплопроводность алюминия (≈ 200 Вт/(м·°C)); $t_f$ — толщина ребра; $L$ — высота ребра.

**Влияние кожуха на коэффициент конвекции:** ограниченный кожух с управляемой траекторией воздушного потока увеличивает $h_c$ на 20–40 % по сравнению с открытым плинтусом:
- Открытый плинтус: $h_c$ = 8,5–11,4 Вт/(м²·°C).
- Закрытый конвектор: $h_c$ = 11,4–16,0 Вт/(м²·°C).

## Номинальная мощность и производительность

### Стандартные условия номинирования

**По стандарту IBR (горячая вода):**
- Средняя температура воды: 101,7 °C.
- Температура поступающего воздуха: 18,3 °C.
- Расход воды: перепад температуры ≤ 11,1 °C.
- Свободный поток воздуха через кожух.

{{< table title="Номинальная мощность конвекторов при 101,7 °C по IBR" >}}
| Тип конвектора | Конфигурация | Мощность, Вт/м | Высота кожуха |
|---|---|---|---|
| Настенный, одинарный элемент | 1 ряд | 293–440 | 20–25 см |
| Настенный, двойной элемент | 2 ряда | 527–733 | 25–36 см |
| Настенный, тройной элемент | 3 ряда | 733–938 | 36–46 см |
| Встраиваемый, одинарный | 1 ряд | 234–352 | 15–20 см |
| Встраиваемый, двойной | 2 ряда | 410–586 | 20–30 см |
| Напольный, двойной | 2 ряда | 439–645 за блок | 30–46 см |
{{< /table >}}

### Поправочные коэффициенты температуры

{{< formula display="true" >}}
Q_{\text{факт.}} = Q_{\text{ном.}} \left(\frac{T_{w,\text{ср}} - T_a}{101{,}7 - 18{,}3}\right)^{1{,}3}
{{< /formula >}}

{{< table title="Поправочные коэффициенты мощности конвектора" >}}
| Температура воды (ср.) | T воздуха | ΔT | КК |
|---|---|---|---|
| 101,7 °C | 18,3 °C | 83,3 °C | 1,00 |
| 93,3 °C | 18,3 °C | 75,0 °C | 0,82 |
| 87,8 °C | 18,3 °C | 69,4 °C | 0,71 |
| 82,2 °C | 18,3 °C | 63,9 °C | 0,61 |
| 76,7 °C | 18,3 °C | 58,3 °C | 0,52 |
| 71,1 °C | 18,3 °C | 52,8 °C | 0,43 |
{{< /table >}}

**Пример:** настенный конвектор длиной 1,2 м, двойной элемент, номинал 583 Вт/м при 101,7 °C, средняя температура воды 82,2 °C:
- Номинальная суммарная мощность: 1,2 × 583 = 700 Вт.
- Фактическая мощность: 700 × 0,61 = **427 Вт**.

### Управление заслонкой

{{< table title="Зависимость мощности конвектора от положения заслонки" >}}
| Открытие заслонки | Ограничение воздушного потока | Мощность (% от полного открытия) |
|---|---|---|
| Полностью открыто | 0 % | 100 % |
| 75 % | 15 % | 88–92 % |
| 50 % | 40 % | 65–75 % |
| 25 % | 70 % | 35–50 % |
| Полностью закрыто | 90 %+ | 10–20 % |
{{< /table >}}

**Альтернатива:** термостатический клапан на подаче воды обеспечивает более точное автоматическое регулирование.

## Методология подбора размера

### Процедура проектирования

**Шаг 1: Расчёт тепловых потерь зоны**

$$Q_{\text{пот.}} = \sum (UA\,\Delta T) + \dot{V}\,\rho\,c_p\,\Delta T_{\text{инфильтр.}}$$

**Шаг 2: Определение температуры воды** — высокая (82–93 °C), средняя (71–82 °C) или пар (≈ 102 °C).

**Шаг 3: Выбор типа конвектора** по ограничениям монтажа.

**Шаг 4: Определение фактической мощности на погонный метр:**

$$\text{Мощность}_{\text{факт.}} = \text{Мощность}_{\text{ном.}} \times CF_{\text{темп}}$$

**Шаг 5: Расчёт требуемой длины:**

$$L_{\text{треб.}} = \frac{Q_{\text{пот.}}}{\text{Мощность}_{\text{факт.}} \text{ на метр}}$$

**Шаг 6: Проверка** соответствия требуемой длины доступному пространству стены.

### Пример подбора

**Периметровая зона:**
- Тепловые потери: 5 270 Вт.
- Доступное пространство: 3,7 м под окнами.
- Средняя температура воды: 82,2 °C.

**Расчёт:**
1. $CF_{\text{темп}}$ @ 82,2 °C = 0,61.
2. Настенный конвектор, двойной элемент: номинал 583 Вт/м.
3. Фактическая мощность: 583 × 0,61 = 356 Вт/м.
4. Требуемая длина: 5 270 / 356 = **14,8 м**.
5. Не вписывается в 3,7 м → использовать тройной элемент.
   - Номинал: 819 Вт/м; фактически: 819 × 0,61 = 500 Вт/м.
   - Длина: 5 270 / 500 = **10,5 м** — всё равно не вписывается.
6. **Решение:** несколько конвекторов или переход к принудительной конвекции (фанкойл).

## Монтаж и применение

### Крепление и расположение

**Настенные конвекторы:**
- Крепление на кронштейнах или опора на полу.
- Размещение под окнами для компенсации нисходящего потока холодного воздуха.
- Зазор к стене: не менее 25 мм (циркуляция воздуха сзади).
- Зазор от пола: 75–150 мм (входной поток воздуха).

**Встраиваемые конвекторы:**
- Черновой кожух устанавливается в стеновой каркас до отделки.
- Элемент и решётка монтируются после завершения отделочных работ.
- Обеспечить достаточную глубину стены для конкретного типоразмера блока.

### Трубопроводные подключения

**Горячая вода:** двухтрубная схема — подача на один конец, обратка на другой; TRV для индивидуального управления; балансировочный клапан на обратке.

**Пар:** конденсатоотводчик на сливе конденсата; уклон элемента в сторону конденсатоотводчика (6 мм на 3 м); вакуумный прерыватель при вакуумной системе.

### Применение в специализированных зданиях

**Медицинские учреждения:**
- Встраиваемые конвекторы исключают повреждения от медицинского оборудования.
- Гладкие решётки, допускающие дезинфекцию.
- Медные оребрённые элементы (антимикробные свойства меди).

**Школы:**
- Настенные конвекторы с защитными решётками.
- Встраиваемые блоки в коридорах (защита от вандализма).
- Фиксированные или блокируемые заслонки.

**Офисные здания:**
- Настенные конвекторы под периметровыми окнами.
- Управление TRV или зональными клапанами.
- Тихая работа (малая скорость воздуха).

## Обслуживание и устранение неисправностей

### Плановое обслуживание

**Ежегодно:**
- Снять решётки и пропылесосить рёбра (пыль снижает мощность на 15–25 %).
- Проверить отсутствие утечек в корпусе и соединениях.
- Стравить воздух из элементов (горячеводяные системы).
- Проверить работу заслонки.

**Раз в несколько лет:**
- Перекраска корпуса при ухудшении поверхности.
- Осмотр элемента на коррозию.
- Анализ водоподготовки (горячеводяные системы).

### Типичные неисправности

{{< table title="Неисправности конвекторов и способы устранения" >}}
| Симптом | Причина | Решение |
|---|---|---|
| Недостаточная мощность | Загрязнение рёбер | Очистить рёбра |
| Недостаточная мощность | Заслонка частично закрыта | Полностью открыть или отрегулировать |
| Недостаточная мощность | Воздух в элементе | Стравить воздух |
| Неравномерный нагрев | Воздушные карманы | Тщательно прокачать систему |
| Шум в трубах | Скорость воды > 1,2 м/с | Снизить скорость насоса, открыть клапаны |
| Повреждение кожуха | Коррозия/вмятины | Перекрасить или заменить панель |
{{< /table >}}
