---
title: "Вентиляторные доводчики (Fan-Coil Units) — режим отопления"
aliases: ["Вентиляторные доводчики (Fan-Coil Units) — режим отопления"]
description: "Технический анализ гидронных вентиляторных доводчиков в режиме отопления: горизонтальные и вертикальные конструкции, теплообменники горячей воды, многоскоростное управление вентилятором, двухтрубные и четырёхтрубные системы, номинальные значения мощности по ARI 440 и совместимость с низкотемпературными котлами."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - вентиляторные доводчики
  - fan-coil units
  - FCU
  - гидронное отопление
  - двухтрубные системы
  - четырёхтрубные системы
  - ARI 440
  - принудительная конвекция
  - LMTD
categories:
  - Системы отопления
  - Конечные устройства
tags:
  - принудительная конвекция
  - ASHRAE Handbook
  - ARI 440
  - СП 60.13330
weight: 4
---

Вентиляторные доводчики (Fan-Coil Units, FCU) обеспечивают принудительную конвекционную гидронную систему отопления через теплообменники горячей воды с механической циркуляцией воздуха. Мощность — 68–272 Вт/м² площади пола; время достижения полного теплового выхода — 5–15 минут. В отличие от устройств естественной конвекции (плинтус, радиаторы, конвекторы), FCU активно прокачивают воздух помещения через оребрённые теплообменники, обеспечивая в 3–5 раз более высокие коэффициенты теплопередачи. Это позволяет применять компактные конечные устройства при работе на пониженных температурах воды (60–82 °C), совместимых с конденсационными котлами и тепловыми насосами.

Ключевое преимущество FCU — режим принудительной конвекции. Механическое перемещение воздуха через теплообменник повышает коэффициент конвективной теплопередачи с 6–17 Вт/(м²·°C) при естественной конвекции до 28–85 Вт/(м²·°C) при принудительной. Один FCU с расходом воздуха 189 м³/ч и двухрядным теплообменником заменяет 12–18 м плинтуса, занимая приблизительно 1/10 площади наружной стены.

## Конфигурации вентиляторных доводчиков

### Горизонтальные FCU

**Конструкция:**
- Горизонтальная ориентация теплообменника.
- Центробежный вентилятор с лопатками, загнутыми вперёд или назад.
- Габариты: высота 20–36 см, глубина 46–76 см, длина 61–183 см.
- Расположение: над подвесным потолком, под полом, в горизонтальном шкафу.

**Траектория воздушного потока:**
- Вход обратного воздуха: снизу, торец или задняя стенка.
- Вентилятор протягивает воздух через фильтр.
- Воздух проходит через теплообменник.
- Выход: сверху, торец или передняя стенка через решётку/диффузор.

**Типичные производительности:**
- Жилые: 189–567 м³/ч, 2,6–10,5 кВт отопления.
- Коммерческие: 378–946 м³/ч, 7,0–17,5 кВт отопления.

### Вертикальные FCU

**Конструкция:**
- Вертикальная ориентация теплообменника.
- Тангенциальный (поперечного потока) или центробежный вентилятор.
- Габариты: высота 61–122 см, глубина 15–30 см, длина 46–91 см.
- Расположение: настенный монтаж, напольный монтаж, ниша в стене.

**Траектория воздушного потока:**
- Вход: нижняя решётка.
- Воздух горизонтально проходит через вертикальный теплообменник.
- Выход: верхняя решётка, направленная в помещение.

**Типичные производительности:**
- Малые: 94–189 м³/ч, 1,8–3,5 кВт.
- Средние: 189–378 м³/ч, 3,5–7,0 кВт.
- Большие: 378–567 м³/ч, 7,0–10,5 кВт.

### Скрытые потолочные FCU (горизонтальные) и шкафные (вертикальные)

**Скрытые потолочные:** устанавливаются в межпотолочном пространстве; распределение через воздуховоды или без них; подача и обратный воздух через потолочные решётки; минимальное визуальное воздействие; доступ для обслуживания через лючки.

**Шкафные блоки:** открыты в кондиционируемое пространство; декоративный кожух; встроенные решётки; прямой доступ для обслуживания.

## Конструкция и производительность теплообменника

### Оребрённый трубчатый теплообменник

**Стандартный теплообменник отопления:**
- Медные трубки: наружный диаметр 12,7 или 15,9 мм.
- Алюминиевые рёбра: толщина 0,15–0,25 мм.
- Плотность рёбер: 3–6 рёбер/см.
- Ряды: 1–4 (типично 2–3 для отопления).

{{< table title="Влияние количества рядов теплообменника FCU" >}}
| Ряды | Эффективность | Относительная тепловая мощность | ΔP воды | ΔP воздуха | Применение |
|---|---|---|---|---|---|
| 1 ряд | 55–65 % | 100 % | 3,4–10,3 кПа | 19–29 Па | Низкотемпературные системы |
| 2 ряда | 75–85 % | 160–180 % | 10,3–20,7 кПа | 29–43 Па | Стандартное отопление |
| 3 ряда | 85–92 % | 210–240 % | 20,7–34,5 кПа | 43–60 Па | Высокая производительность, 4-трубные системы |
| 4 ряда | 90–95 % | 250–280 % | 34,5–55,2 кПа | 60–84 Па | Максимальная производительность |
{{< /table >}}

**Основное уравнение теплопередачи:**

{{< formula display="true" >}}
Q = U \cdot A \cdot LMTD
{{< /formula >}}

где:
- $U$ — суммарный коэффициент теплопередачи (227–454 Вт/(м²·°C) для теплообменников с принудительной подачей воздуха);
- $A$ — эффективная площадь поверхности;
- $LMTD$ — логарифмическая средняя разность температур.

**Расчёт LMTD:**

{{< formula display="true" >}}
LMTD = \frac{(T_{w,\text{вх}} - T_{a,\text{вых}}) - (T_{w,\text{вых}} - T_{a,\text{вх}})}{\ln\!\dfrac{T_{w,\text{вх}} - T_{a,\text{вых}}}{T_{w,\text{вых}} - T_{a,\text{вх}}}}
{{< /formula >}}

### Пример расчёта тепловой мощности

FCU типоразмера 400 (расход воздуха 378 м³/ч), 2-рядный теплообменник:
- Температура входящей воды: 82 °C; выходящей: 71 °C.
- Температура входящего воздуха: 21 °C; выходящего: предполагается 35 °C.

{{< formula display="true" >}}
LMTD = \frac{(82 - 35) - (71 - 21)}{\ln\!\dfrac{82 - 35}{71 - 21}} = \frac{47 - 50}{\ln(0{,}94)} \approx 48{,}5\ \text{°C}
{{< /formula >}}

### Номинальные значения тепловой мощности (ARI 440)

**Стандартные условия номинирования:**
- Температура входящей воды: 82 °C.
- Температура входящего воздуха: 21 °C.

{{< table title="Тепловая мощность FCU при 82 °C (ARI 440)" >}}
| Типоразмер FCU | Расход воздуха, м³/ч | Ряды | Мощность @ 82 °C / 21 °C | Мощность @ 71 °C / 21 °C |
|---|---|---|---|---|
| 200 | 189 | 2 | 1,76–2,34 кВт | 1,17–1,61 кВт |
| 400 | 378 | 2 | 3,51–4,68 кВт | 2,34–3,22 кВт |
| 600 | 567 | 3 | 5,85–7,61 кВт | 4,10–5,27 кВт |
| 800 | 755 | 3 | 7,61–9,95 кВт | 5,27–7,03 кВт |
| 1200 | 1 133 | 3 | 11,71–15,21 кВт | 8,20–10,54 кВт |
{{< /table >}}

**Корректировка температуры:**

{{< formula display="true" >}}
Q_{\text{факт.}} = Q_{\text{ном.}} \times \frac{LMTD_{\text{факт.}}}{LMTD_{\text{ном.}}}
{{< /formula >}}

### Работа на низкотемпературных системах

**Относительная производительность при сниженной температуре воды:**
- 82 °C: 100 % номинала.
- 71 °C: ≈ 70 %.
- 60 °C: ≈ 45 %.
- 49 °C: ≈ 25 % (предельно для отопления).

**Совместимость с конденсационным котлом:**
- Температура обратки < 54 °C обеспечивает конденсацию дымовых газов.
- Требует подачи 60–71 °C при увеличении размера теплообменника на 40–60 %.
- Быстрый тепловой отклик FCU компенсирует сниженную удельную плотность мощности.

## Многоскоростное управление вентилятором

### Типы электродвигателей

**Постоянно расщеплённый конденсатор (ПРК, PSC-motor):**
- 3 фиксированные скорости (низкая, средняя, высокая).
- Простой, надёжный, низкая стоимость.
- Ручное или автоматическое переключение через термостат.

**Электронно-коммутируемый двигатель (ЭКД, ECM):**
- Бесступенчатое регулирование скорости.
- Экономия электроэнергии 50–70 % по сравнению с PSC.
- Точное управление расходом воздуха.
- Более высокая начальная стоимость.

### Производительность и уровень звука

$$Q \propto \dot{V}_{\text{возд.}} \times \Delta T_{\text{возд.}}$$

{{< table title="Скорость вентилятора FCU — производительность и шум" >}}
| Скорость | Расход воздуха (% высокой) | Тепловая мощность (% высокой) | Шум NC | Потребляемая мощность (%) |
|---|---|---|---|---|
| Высокая | 100 % | 100 % | 35–45 | 100 % |
| Средняя | 75–80 % | 80–88 % | 28–35 | 55–65 % |
| Низкая | 50–60 % | 60–72 % | 22–28 | 30–40 % |
{{< /table >}}

## Двухтрубные и четырёхтрубные системы

### Двухтрубная система

**Конфигурация:** один контур — либо горячая, либо холодная вода (сезонное переключение).

**Достоинства:** меньший начальный капитал; меньше трубопровода; проще монтаж.

**Недостатки:** одновременное отопление и охлаждение разных зон невозможно; переходный период при переключении сезонов; компромисс при неоднородных нагрузках.

### Четырёхтрубная система

**Конфигурация:** раздельные контуры горячей и холодной воды — отопление и охлаждение доступны одновременно в любой зоне.

**Достоинства:** полная независимость зон; отличная зональная гибкость; оптимальный комфорт в переходный период.

**Недостатки:** более высокие капитальные затраты; больший объём трубопровода; более сложные схемы управления.

## Управление и автоматика

### Схемы управления

**Двухпозиционное (on/off):**
- Термостат управляет двухходовым клапаном и скоростью вентилятора.
- Простое, надёжное, низкая стоимость.
- Оправдано для небольших зон с однородной нагрузкой.

**Модулирующее (пропорциональное):**
- Трёхходовой или двухходовой регулирующий клапан с сервоприводом.
- Постоянная работа вентилятора; модуляция по воде.
- Улучшенный тепловой комфорт; снижение пиковых нагрузок.

**BMS-интеграция (Building Management System):**
- Управление по расписанию; наружный сброс; оптимальный пуск.
- Дистанционный мониторинг параметров.
- Функции энергетической диагностики.

### Управление скоростью вентилятора

**Ручное:** пользователь выбирает скорость через настенный переключатель.

**Автоматическое:** термостат переключает скорости в зависимости от отклонения температуры:
- Большое отклонение (> 3 °C): высокая скорость.
- Малое отклонение (1–3 °C): средняя скорость.
- Минимальное отклонение (< 1 °C): низкая скорость или остановка.

## Монтаж и техническое обслуживание

### Требования к монтажу

**Горизонтальные блоки (скрытые потолочные):**
- Монтировать на виброизолирующих подвесах.
- Уклон поддона конденсата не менее 6 мм/м.
- Доступность для замены фильтра и обслуживания клапанов без разбора подвесного потолка.

**Вертикальные шкафные блоки:**
- Расположение у наружных стен для компенсации перименных потерь тепла.
- Расстояние от стены: минимум 50 мм для циркуляции воздуха сзади.
- Обеспечить доступ к фильтру и сервисным точкам.

**Трубопроводные подключения:**
- Гибкие шланги для виброизоляции.
- Запорные клапаны на подаче и обратке.
- Воздухоотводчики (автоматические) в высших точках.
- Дренаж поддона конденсата с разрывом струи (для санитарных требований).

### Плановое техническое обслуживание

**Ежеквартально:**
- Проверка и замена или очистка воздушных фильтров.
- Проверка поддона конденсата на засорение.
- Проверка уровня шума (подшипники вентилятора).

**Ежегодно:**
- Промывка/очистка теплообменника (загрязнение снижает мощность на 10–25 %).
- Стравливание воздуха из контура.
- Проверка работы регулирующих клапанов (люфт, герметичность).
- Смазка подшипников вентилятора (PSC-двигатели).
- Калибровка термостатов.

{{< table title="Типичные неисправности FCU в режиме отопления" >}}
| Симптом | Вероятная причина | Решение |
|---|---|---|
| Недостаточная мощность отопления | Загрязнённый теплообменник | Промыть теплообменник |
| Недостаточная мощность | Низкая температура воды | Проверить уставки котла и смесительного клапана |
| Недостаточная мощность | Воздух в теплообменнике | Стравить воздух |
| Недостаточная мощность | Засорён фильтр | Заменить/очистить фильтр |
| Шум вентилятора | Износ подшипников | Заменить подшипники или двигатель |
| Низкий расход воздуха | Засорён фильтр или грязный теплообменник | Очистка |
| Протечка конденсата | Засор дренажного поддона | Прочистить дренаж |
{{< /table >}}
