---
title: "Радиаторы (Radiators)"
aliases: ["Радиаторы (Radiators)"]
description: "Техническое исследование гидронных радиаторов: чугунные и стальные панельные конструкции, методология номинирования EDR, механизмы теплопередачи излучением и конвекцией, применение в паровых и горячеводяных системах, расчёты подбора размера и интеграция TRV."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - радиаторы
  - чугунные радиаторы
  - стальные панельные радиаторы
  - EDR
  - эквивалентное прямое излучение
  - горячеводяные радиаторы
  - паровые радиаторы
  - TRV
  - наружный сброс
categories:
  - Системы отопления
  - Конечные устройства
tags:
  - теплопередача
  - излучение
  - IBR
  - EN 442
  - СП 60.13330
weight: 2
---

Радиаторы (radiators) передают тепловую энергию от пара или горячей воды в отапливаемые помещения посредством комбинированного излучения (40–60 % суммарного выхода) и естественной конвекции (40–60 %). Тепловой выход оценивается в единицах эквивалентного прямого излучения (Equivalent Direct Radiation, EDR) для паровых систем или в Вт/м² для горячеводяных применений. В отличие от преимущественно конвективных устройств (плинтус, конвекторы), радиаторы отдают значительную долю энергии излучением, непосредственно нагревая поверхности и людей в помещении. Это обеспечивает тепловой комфорт при несколько более низкой температуре воздуха. Производительность определяется площадью поверхности, температурой поверхности, степенью черноты, угловыми коэффициентами и характером естественного конвективного воздушного потока вокруг устройства.

## Механизмы теплопередачи

### Лучистая составляющая

Теплопередача излучением:

$$Q_{\text{рад}} = \varepsilon\,\sigma\,A\,F_{1-2}\!\left(T_s^4 - T_{\text{окр}}^4\right)$$

где:
- $\varepsilon$ — степень черноты поверхности (0,90–0,95 для окрашенного чугуна/стали);
- $\sigma$ = 5,67 × 10⁻⁸ Вт/(м²·К⁴);
- $F_{1-2}$ — угловой коэффициент (зависит от геометрии и расположения).

**Типичные доли лучистого теплообмена:**
- Отдельностоящий чугун: 50–60 %.
- Чугун, смонтированный у стены: 45–55 % (стена экранирует излучение назад).
- Стальная панель (одиночная): 40–50 %.
- Стальная панель (двойная/тройная): 35–45 %.

### Конвективная составляющая

$$Q_{\text{конв}} = h_c\,A\,(T_s - T_a)$$

$$h_c = C\left(\frac{\Delta T}{L}\right)^{0{,}25}$$

где $C$ = 1,53–1,64 для вертикальных поверхностей (Вт/(м²·К)); $L$ — характеристическая высота.

**Многоколончатые радиаторы:** воздух, поднимающийся между колоннами, создаёт дымоходный эффект:

$$\dot{m}_{\text{возд.}} \propto \sqrt{H\,\Delta\rho}$$

Оптимальное расстояние между колоннами: 4–6 см.

### Суммарная производительность

$$Q_{\text{total}} = Q_{\text{рад}} + Q_{\text{конв}}$$

Для типичного чугунного радиатора (температура поверхности 102 °C, воздух 21 °C, окружающие поверхности 18 °C): итоговый выход — ≈ 375 Вт/м² EDR-поверхности.

## Эквивалентное прямое излучение (EDR)

### Определение и основа оценки

**1 м² EDR = 239 кДж/ч (66 Вт)** при стандартных паровых условиях.

**Стандартные условия для пара:**
- Давление пара: 7 кПа (102 °C).
- Температура окружающего воздуха: 21 °C.
- Без кожуха и ограничений.
- Надлежащее удаление конденсата.

Упрощённый расчёт: требуемый EDR здания = тепловые потери / 239.

### Пересчёт EDR для горячей воды

{{< formula display="true" >}}
EDR_{\text{г.вода}} = EDR_{\text{пар}} \times \left(\frac{T_{w,\text{ср}} - T_a}{102 - 21}\right)^{1{,}3}
{{< /formula >}}

{{< table title="Коэффициенты выхода EDR для горячеводяных радиаторов (T воздуха 21 °C)" >}}
| Средняя температура воды | Коэффициент выхода EDR | кДж/ч на м² EDR |
|---|---|---|
| 102 °C | 1,00 | 239 |
| 93 °C | 0,82 | 196 |
| 88 °C | 0,71 | 170 |
| 82 °C | 0,61 | 146 |
| 77 °C | 0,52 | 125 |
| 71 °C | 0,43 | 103 |
{{< /table >}}

**Пример:** радиатор 0,93 м² EDR, горячая вода 82 °C:

$$Q = 0{,}93 \times 146 = 135{,}8\ \text{кДж/ч} = 37{,}7\ \text{Вт}$$

(против 222,3 кДж/ч при паре).

## Сравнение типов радиаторов

{{< table title="Сравнение типов гидронных радиаторов" >}}
| Тип | EDR/секция или м² | Масса кг | Объём воды л | Излучение % | Применение |
|---|---|---|---|---|---|
| Чугун 2-колонный | 0,14–0,28 м²/секц. | 5–8 кг | 1,1–2,3 л | 55–60 % | Пар/г.вода, жилой |
| Чугун 3-колонный | 0,23–0,42 м²/секц. | 8–13 кг | 1,9–3,4 л | 50–55 % | Пар/г.вода, коммерческий |
| Чугун 4-колонный | 0,33–0,56 м²/секц. | 11–18 кг | 2,6–4,5 л | 50–55 % | Крупные помещения |
| Стальная панель одиночная | 170–280 Вт/м² | 15–24 кг/м² | 0,19–0,38 л/м² | 45–50 % | Г.вода, жилой |
| Стальная панель двойная | 280–450 Вт/м² | 24–43 кг/м² | 0,38–0,68 л/м² | 40–45 % | Г.вода, высокий выход |
| Стальная панель тройная | 390–620 Вт/м² | 38–67 кг/м² | 0,57–0,95 л/м² | 35–40 % | Г.вода, максимальный выход |
{{< /table >}}

## Методология подбора размера

### Паровая система

**Шаг 1: Расчёт тепловых потерь помещения**

$$Q_{\text{пот.}} = UA\,\Delta T + \dot{V}\,\rho\,c_p\,\Delta T$$

**Шаг 2: Определение требуемого EDR**

$$EDR_{\text{треб.}} = \frac{Q_{\text{пот.}}}{239\ \text{кДж/ч на м}^2}$$

**Пример:**
- Тепловые потери: 2 105 кДж/ч.
- EDR = 2 105 / 239 = 8,8 м².
- Выбор: чугун 3-колонный, 0,28 м²/секц., 33 секции = 9,2 м² EDR. ✓

### Горячеводяная система

**Шаг 1–2: Расчёт потерь и температуры воды** (как для пара).

**Шаг 3: Расчёт выхода на м² EDR**

$$\text{Выход} = 239 \times \left(\frac{T_{w,\text{ср}} - T_a}{102 - 21}\right)^{1{,}3}$$

**Шаг 4: Расчёт EDR**

$$EDR_{\text{треб.}} = \frac{Q_{\text{пот.}}}{\text{Выход на м}^2\,EDR}$$

**Пример:**
- Тепловые потери: 2 105 кДж/ч; средняя температура воды: 82 °C.
- Выход на м² EDR = 239 × [(82–21)/(102–21)]^1,3 = 146 кДж/ч·м².
- EDR = 2 105 / 146 = 14,4 м².
- Выбор: чугун 3-колонный, 0,28 м²/секц., 52 секции = 14,6 м². ✓

Для одной и той же нагрузки горячеводяная система требует значительно большего EDR, чем паровая.

## Монтаж и размещение

### Критерии размещения

**Оптимальные позиции:**
1. Под окнами — компенсация нисходящего холодного потока и лучистых потерь через стекло.
2. Вдоль наружных стен — устранение потерь через ограждение в источнике.
3. Вдали от мебели — поддержание зазоров для воздушного потока и излучения.

**Зазоры для эффективной работы:**
- Спереди: не менее 150 мм (300 мм предпочтительно).
- Сзади: 25–50 мм до стены.
- Сверху: 100–150 мм до подоконника или полки.
- Снизу: 50–100 мм над полом.

**Влияние углового коэффициента:** центральное размещение даёт более высокий угловой коэффициент и эффективное излучение; угловое размещение снижает коэффициент, концентрируя тепло у наружных стен.

### Трубопроводные соединения

**Паровые радиаторы:**
- Подача: один конец или нижнее отверстие.
- Конденсат: противоположный конец или нижнее отверстие.
- Уклон к выходу конденсата: не менее 6 мм на 3 м.
- Воздухоотводчик: противоположный подаче пара конец.

**Горячеводяные радиаторы:**
- Двухтрубная: подача с одного конца/снизу, обратка с другого конца/снизу.
- Перекрёстный поток предпочтителен (более равномерный нагрев).
- Воздухоотводчик в высшей точке.
- Запорные клапаны на подаче и обратке для обслуживания.

## Термостатические клапаны радиатора (TRV)

### Функция и достоинства

Саморегулирующийся клапан модулирует расход воды в зависимости от температуры помещения:

$$\text{Степень открытия клапана} = f(T_{\text{пом.}},\ T_{\text{уставка}})$$

**Принцип работы:** восковой или жидкостной термочувствительный элемент расширяется при повышении температуры → закрывает клапан → снижает расход → снижает мощность.

**Достоинства TRV:**
- Индивидуальное управление температурой каждого помещения.
- Автоматическая компенсация солнечных поступлений и внутренних нагрузок.
- Экономия энергии: типично 10–20 % в многокомнатных системах.
- Не требует электропитания.

**Ограничения:**
- Медленный тепловой отклик.
- Не устанавливать в помещении с основным термостатом системы.
- Требует минимального перепада давления для нормального закрытия.

**Монтаж:** горизонтальная ориентация (более быстрый отклик); вдали от корпуса радиатора (исключить влияние тепла радиатора); свободная циркуляция воздуха вокруг чувствительного элемента.

## Факторы производительности

### Влияние температуры поверхности

**Пар:** температура поверхности ≈ температура пара (102 °C при 7 кПа); равномерная по всему радиатору.

**Горячая вода:** средняя температура поверхности ниже средней температуры воды:

$$T_{s,\text{ср}} = T_{w,\text{ср}} - \Delta T_{\text{плёнка}}$$

где $\Delta T_{\text{плёнка}}$ = 3–8 °C в зависимости от скорости потока и конструкции.

### Тепловая масса и быстродействие

**Чугунные радиаторы:**
- Высокая тепловая масса (5–18 кг/секц.).
- Прогрев до полного выхода: 30–60 мин.
- Охлаждение после прекращения потока: 45–90 мин.
- Оптимальны для постоянной занятости (стабильная температура).
- Неудобны при прерывистой занятости и ночном снижении.

**Стальные панельные радиаторы:**
- Меньшая тепловая масса (15–67 кг/м²).
- Прогрев: 15–30 мин.
- Охлаждение: 20–40 мин.
- Совместимы с наружным сбросом температуры и ночным снижением.

### Поправка на высоту над уровнем моря

$$Q_{\text{высота}} = Q_{\text{ур. моря}} \times \left(\frac{\rho_{\text{высота}}}{\rho_{\text{ур. моря}}}\right)^{0{,}5}$$

Примерные коэффициенты: ур. моря — 1,00; 760 м — 0,94; 1 520 м — 0,88; 2 290 м — 0,82.

## Стратегии управления

### Включено–выключено

**Зональный клапан или циркуляционный насос:** просто, экономично; все радиаторы зоны работают совместно; ограничений нет при однородной нагрузке.

### Модулирующее управление

**TRV на каждом радиаторе:** независимая модуляция; автоматическая адаптация к нагрузке; непрерывная циркуляция без центральных зональных клапанов.

**Наружный сброс температуры подачи (outdoor reset):**

{{< table title="Пример кривой наружного сброса" >}}
| Наружная температура | Температура подачи |
|---|---|
| −18 °C | 82 °C |
| −12 °C | 79 °C |
| −7 °C | 75 °C |
| −1 °C | 71 °C |
| +4 °C | 65 °C |
| +10 °C | 59 °C |
| +16 °C | 43 °C (мин) |
{{< /table >}}

## Техническое обслуживание

### Плановые работы

**Ежегодно:**
- Стравливание воздуха (горячеводяные системы).
- Очистка наружных поверхностей (пыль снижает выход на 10–15 %).
- Проверка герметичности соединений.
- Проверка работы TRV.

**Раз в несколько лет:**
- Осмотр на коррозию.
- Анализ водоподготовки.
- Перекраска при ухудшении поверхности (поддержание степени черноты).

### Типичные неисправности

{{< table title="Неисправности радиаторов и способы устранения" >}}
| Симптом | Причина | Решение |
|---|---|---|
| Недостаточное отопление | Воздух в радиаторе | Стравить через воздухоотводчик |
| Недостаточный расход | Дисбаланс системы | Балансировка, проверка насоса |
| Неравномерный нагрев (пар) | Конденсат не дренируется | Проверить уклон, конденсатоотводчик |
| Гидравлический удар | Скопление конденсата | Проверить уклон и работу конденсатоотводчика |
| Утечка в стыке секций | Износ прокладки | Подтянуть или переложить прокладку |
{{< /table >}}

## Типы радиаторов

- **[Чугунные радиаторы](./cast-iron-radiators/)** — колончатые и трубчатые конструкции, таблицы EDR на секцию, сборка на муфтах, паровые и горячеводяные применения.
- **[Стальные панельные радиаторы](./steel-panel-radiators/)** — конфигурации Type 10/11/21/22/33, интеграция TRV, EN 442, совместимость с конденсационными котлами и тепловыми насосами.
